#set relax_naming_rules=1
#set profiler=0
#set double_format=%+.12lg
#set complex_format=%+.12lg%+.12lf%c
#set verbose=0

clock {
	timezone PST+8PDT;
	starttime '2001-08-01 12:00:00';
	stoptime '2001-08-01 12:01:59';
}

module tape;

module powerflow;

module generators;

module connection;

object helics_msg {
	name GLD1;
	configure gld_config.json;
}

object line_configuration {
	name line_config_103_71;
	z11 0;
	z12 0;
	z13 0;
	z21 0;
	z22 0.0011593914772727273+0.0051303688257575775j;
	z23 0;
	z31 0;
	z32 0;
	z33 0;
}

object line_configuration {
	name line_config_103_166;
	z11 0;
	z12 0;
	z13 0;
	z21 0;
	z22 0.012724225568178841+0.056305373522724876j;
	z23 0;
	z31 0;
	z32 0;
	z33 0;
}

object line_configuration {
	name line_config_194_103;
	z11 0;
	z12 0;
	z13 0;
	z21 0;
	z22 0.04182239147726973+0.18506630215908973j;
	z23 0;
	z31 0;
	z32 0;
	z33 0;
}

object line_configuration {
	name line_config_261_105;
	z11 0.00047363727272727274+0.006557389090908496j;
	z12 0.0002076218181818182+0.0021879590909090908j;
	z13 0.0002076218181818182+0.0021879590909090908j;
	z21 0.0002076218181818182+0.0021879590909090908j;
	z22 0.00047363727272727274+0.006557389090908496j;
	z23 0.0002076218181818182+0.0021879590909090908j;
	z31 0.0002076218181818182+0.0021879590909090908j;
	z32 0.0002076218181818182+0.0021879590909090908j;
	z33 0.00047363727272727274+0.006557389090908496j;
}

object line_configuration {
	name line_config_105_191;
	z11 0.0015046544318181817+0.020831562727267626j;
	z12 0.0006595745454545455+0.006950724810604681j;
	z13 0.0006595745454545455+0.006950724810604681j;
	z21 0.0006595745454545455+0.006950724810604681j;
	z22 0.0015046544318181817+0.020831562727267626j;
	z23 0.0006595745454545455+0.006950724810604681j;
	z31 0.0006595745454545455+0.006950724810604681j;
	z32 0.0006595745454545455+0.006950724810604681j;
	z33 0.0015046544318181817+0.020831562727267626j;
}

object line_configuration {
	name line_config_87_106;
	z11 0.0007345102272727274+0.0032502467424242428j;
	z12 0.00021676628787878796+0.0010520182575757576j;
	z13 0.00021676628787878796+0.0010520182575757576j;
	z21 0.00021676628787878796+0.0010520182575757576j;
	z22 0.0007345102272727274+0.0032502467424242428j;
	z23 0.00021676628787878796+0.0010520182575757576j;
	z31 0.00021676628787878796+0.0010520182575757576j;
	z32 0.00021676628787878796+0.0010520182575757576j;
	z33 0.0007345102272727274+0.0032502467424242428j;
}

object line_configuration {
	name line_config_187_50;
	z11 0.0018848028409090914+0.00834035261363258j;
	z12 0;
	z13 0;
	z21 0;
	z22 0;
	z23 0;
	z31 0;
	z32 0;
	z33 0;
}

object line_configuration {
	name line_config_188_52;
	z11 0.0016490798295454546+0.007297265776510045j;
	z12 0;
	z13 0;
	z21 0;
	z22 0;
	z23 0;
	z31 0;
	z32 0;
	z33 0;
}

object line_configuration {
	name line_config_109_104;
	z11 0;
	z12 0;
	z13 0;
	z21 0;
	z22 0.011082350757574567+0.0361567154545423j;
	z23 0;
	z31 0;
	z32 0;
	z33 0;
}

object line_configuration {
	name line_config_190_109;
	z11 0;
	z12 0;
	z13 0;
	z21 0;
	z22 0.04024075757575303+0.13128745454545432j;
	z23 0;
	z31 0;
	z32 0;
	z33 0;
}

object line_configuration {
	name line_config_109_12;
	z11 0;
	z12 0;
	z13 0;
	z21 0;
	z22 0.006759189128783899+0.005019610113636363j;
	z23 0;
	z31 0;
	z32 0;
	z33 0;
}

object line_configuration {
	name line_config_190_39;
	z11 0;
	z12 0;
	z13 0;
	z21 0;
	z22 0.0027009014204545457+0.008811823977272402j;
	z23 0;
	z31 0;
	z32 0;
	z33 0;
}

object line_configuration {
	name line_config_166_190;
	z11 0;
	z12 0;
	z13 0;
	z21 0;
	z22 0.025991104640150503+0.084797259659089j;
	z23 0;
	z31 0;
	z32 0;
	z33 0;
}

object line_configuration {
	name line_config_191_40;
	z11 0.0003785340340909091+0.005240708636360006j;
	z12 0;
	z13 0;
	z21 0;
	z22 0;
	z23 0;
	z31 0;
	z32 0;
	z33 0;
}

object line_configuration {
	name line_config_193_53;
	z11 0.0003426354545454546+0.004743701818181819j;
	z12 0;
	z13 0;
	z21 0;
	z22 0;
	z23 0;
	z31 0;
	z32 0;
	z33 0;
}

object line_configuration {
	name line_config_194_54;
	z11 0;
	z12 0;
	z13 0;
	z21 0;
	z22 0.001771379261363637+0.007838447253782795j;
	z23 0;
	z31 0;
	z32 0;
	z33 0;
}

object line_configuration {
	name line_config_195_55;
	z11 0.00032444352272727276+0.004491839090909092j;
	z12 0.0001422218181818182+0.0014987611742424245j;
	z13 0.0001422218181818182+0.0014987611742424245j;
	z21 0.0001422218181818182+0.0014987611742424245j;
	z22 0.00032444352272727276+0.004491839090909092j;
	z23 0.0001422218181818182+0.0014987611742424245j;
	z31 0.0001422218181818182+0.0014987611742424245j;
	z32 0.0001422218181818182+0.0014987611742424245j;
	z33 0.00032444352272727276+0.004491839090909092j;
}

object line_configuration {
	name line_config_90_194;
	z11 0;
	z12 0;
	z13 0;
	z21 0;
	z22 0.020602280397727112+0.09116618429923994j;
	z23 0;
	z31 0;
	z32 0;
	z33 0;
}

object line_configuration {
	name line_config_197_56;
	z11 0.00036311693181818183+0.005027262727272727j;
	z12 0.00015917454545454548+0.0016774123106060607j;
	z13 0;
	z21 0.00015917454545454548+0.0016774123106060607j;
	z22 0.00036311693181818183+0.005027262727272727j;
	z23 0;
	z31 0;
	z32 0;
	z33 0;
}

object line_configuration {
	name line_config_81_225;
	z11 0.0005575284090909092+0.0024670928030303034j;
	z12 0.0001645359848484849+0.0007985321969696971j;
	z13 0.0001645359848484849+0.0007985321969696971j;
	z21 0.0001645359848484849+0.0007985321969696971j;
	z22 0.0005575284090909092+0.0024670928030303034j;
	z23 0.0001645359848484849+0.0007985321969696971j;
	z31 0.0001645359848484849+0.0007985321969696971j;
	z32 0.0001645359848484849+0.0007985321969696971j;
	z33 0.0005575284090909092+0.0024670928030303034j;
}

object line_configuration {
	name line_config_200_57;
	z11 0.0005820796022727273+0.008058745909086413j;
	z12 0;
	z13 0;
	z21 0;
	z22 0;
	z23 0;
	z31 0;
	z32 0;
	z33 0;
}

object line_configuration {
	name line_config_199_58;
	z11 0.0003611633522727273+0.005000215909090909j;
	z12 0.00015831818181818183+0.0016683877840909093j;
	z13 0;
	z21 0.00015831818181818183+0.0016683877840909093j;
	z22 0.0003611633522727273+0.005000215909090909j;
	z23 0;
	z31 0;
	z32 0;
	z33 0;
}

object line_configuration {
	name line_config_201_41;
	z11 0.0018492102272727276+0.008182853409089046j;
	z12 0;
	z13 0;
	z21 0;
	z22 0;
	z23 0;
	z31 0;
	z32 0;
	z33 0;
}

object line_configuration {
	name line_config_202_201;
	z11 0.0058354045454542605+0.025821974848484263j;
	z12 0.0017221257575757581+0.008357885151510905j;
	z13 0.0017221257575757581+0.008357885151510905j;
	z21 0.0017221257575757581+0.008357885151510905j;
	z22 0.0058354045454542605+0.025821974848484263j;
	z23 0.0017221257575757581+0.008357885151510905j;
	z31 0.0017221257575757581+0.008357885151510905j;
	z32 0.0017221257575757581+0.008357885151510905j;
	z33 0.0058354045454542605+0.025821974848484263j;
}

object line_configuration {
	name line_config_203_59;
	z11 0.010283923749999768+0.007637201249996619j;
	z12 0.0015276737500000003+0.00310263125j;
	z13 0.0015276737500000003+0.00310263125j;
	z21 0.0015276737500000003+0.00310263125j;
	z22 0.010283923749999768+0.007637201249996619j;
	z23 0.0015276737500000003+0.00310263125j;
	z31 0.0015276737500000003+0.00310263125j;
	z32 0.0015276737500000003+0.00310263125j;
	z33 0.010283923749999768+0.007637201249996619j;
}

object line_configuration {
	name line_config_82_226;
	z11 0.0005575284090909092+0.0024670928030303034j;
	z12 0.0001645359848484849+0.0007985321969696971j;
	z13 0.0001645359848484849+0.0007985321969696971j;
	z21 0.0001645359848484849+0.0007985321969696971j;
	z22 0.0005575284090909092+0.0024670928030303034j;
	z23 0.0001645359848484849+0.0007985321969696971j;
	z31 0.0001645359848484849+0.0007985321969696971j;
	z32 0.0001645359848484849+0.0007985321969696971j;
	z33 0.0005575284090909092+0.0024670928030303034j;
}

object line_configuration {
	name line_config_84_202;
	z11 0.0036548886363636365+0.0161730762121205j;
	z12 0.0010786189393939397+0.005234793787877688j;
	z13 0.0010786189393939397+0.005234793787877688j;
	z21 0.0010786189393939397+0.005234793787877688j;
	z22 0.0036548886363636365+0.0161730762121205j;
	z23 0.0010786189393939397+0.005234793787877688j;
	z31 0.0010786189393939397+0.005234793787877688j;
	z32 0.0010786189393939397+0.005234793787877688j;
	z33 0.0036548886363636365+0.0161730762121205j;
}

object line_configuration {
	name line_config_204_203;
	z11 0.042232086325752594+0.03136302352272278j;
	z12 0.006273563598481829+0.01274130321969425j;
	z13 0.006273563598481829+0.01274130321969425j;
	z21 0.006273563598481829+0.01274130321969425j;
	z22 0.042232086325752594+0.03136302352272278j;
	z23 0.006273563598481829+0.01274130321969425j;
	z31 0.006273563598481829+0.01274130321969425j;
	z32 0.006273563598481829+0.01274130321969425j;
	z33 0.042232086325752594+0.03136302352272278j;
}

object line_configuration {
	name line_config_204_61;
	z11 0.010066046837116134+0.007475398238631187j;
	z12 0.001495308200757576+0.0030368983901515154j;
	z13 0.001495308200757576+0.0030368983901515154j;
	z21 0.001495308200757576+0.0030368983901515154j;
	z22 0.010066046837116134+0.007475398238631187j;
	z23 0.001495308200757576+0.0030368983901515154j;
	z31 0.001495308200757576+0.0030368983901515154j;
	z32 0.001495308200757576+0.0030368983901515154j;
	z33 0.010066046837116134+0.007475398238631187j;
}

object line_configuration {
	name line_config_205_62;
	z11 0;
	z12 0;
	z13 0;
	z21 0;
	z22 0.007833871874995407+0.007592748579542187j;
	z23 0;
	z31 0;
	z32 0;
	z33 0;
}

object line_configuration {
	name line_config_206_204;
	z11 0.057307300227268924+0.04255840431817714j;
	z12 0.008512982045451952+0.017289453409087257j;
	z13 0.008512982045451952+0.017289453409087257j;
	z21 0.008512982045451952+0.017289453409087257j;
	z22 0.057307300227268924+0.04255840431817714j;
	z23 0.008512982045451952+0.017289453409087257j;
	z31 0.008512982045451952+0.017289453409087257j;
	z32 0.008512982045451952+0.017289453409087257j;
	z33 0.057307300227268924+0.04255840431817714j;
}

object line_configuration {
	name line_config_206_63;
	z11 0.010142787556815303+0.00753238857954091j;
	z12 0.0015067080113636366+0.0030600508522727276j;
	z13 0.0015067080113636366+0.0030600508522727276j;
	z21 0.0015067080113636366+0.0030600508522727276j;
	z22 0.010142787556815303+0.00753238857954091j;
	z23 0.0015067080113636366+0.0030600508522727276j;
	z31 0.0015067080113636366+0.0030600508522727276j;
	z32 0.0015067080113636366+0.0030600508522727276j;
	z33 0.010142787556815303+0.00753238857954091j;
}

object line_configuration {
	name line_config_207_64;
	z11 0.0013193798295454545+0.005838325776513659j;
	z12 0.0003893711174242425+0.0018897104734848487j;
	z13 0.0003893711174242425+0.0018897104734848487j;
	z21 0.0003893711174242425+0.0018897104734848487j;
	z22 0.0013193798295454545+0.005838325776513659j;
	z23 0.0003893711174242425+0.0018897104734848487j;
	z31 0.0003893711174242425+0.0018897104734848487j;
	z32 0.0003893711174242425+0.0018897104734848487j;
	z33 0.0013193798295454545+0.005838325776513659j;
}

object line_configuration {
	name line_config_209_102;
	z11 0.0019394316477272726+0.026850944090905767j;
	z12 0.0008501618181818182+0.00895917054923934j;
	z13 0.0008501618181818182+0.00895917054923934j;
	z21 0.0008501618181818182+0.00895917054923934j;
	z22 0.0019394316477272726+0.026850944090905767j;
	z23 0.0008501618181818182+0.00895917054923934j;
	z31 0.0008501618181818182+0.00895917054923934j;
	z32 0.0008501618181818182+0.00895917054923934j;
	z33 0.0019394316477272726+0.026850944090905767j;
}

object line_configuration {
	name line_config_92_206;
	z11 0.056138172045450505+0.041690168863632415j;
	z12 0.008339308409088036+0.016936730681815768j;
	z13 0.008339308409088036+0.016936730681815768j;
	z21 0.008339308409088036+0.016936730681815768j;
	z22 0.056138172045450505+0.041690168863632415j;
	z23 0.008339308409088036+0.016936730681815768j;
	z31 0.008339308409088036+0.016936730681815768j;
	z32 0.008339308409088036+0.016936730681815768j;
	z33 0.056138172045450505+0.041690168863632415j;
}

object line_configuration {
	name line_config_214_65;
	z11 0.00043918210227272727+0.006080365909088233j;
	z12 0.00019251818181818185+0.002028794034090909j;
	z13 0.00019251818181818185+0.002028794034090909j;
	z21 0.00019251818181818185+0.002028794034090909j;
	z22 0.00043918210227272727+0.006080365909088233j;
	z23 0.00019251818181818185+0.002028794034090909j;
	z31 0.00019251818181818185+0.002028794034090909j;
	z32 0.00019251818181818185+0.002028794034090909j;
	z33 0.00043918210227272727+0.006080365909088233j;
}

object line_configuration {
	name line_config_216_66;
	z11 0.00037424113636363635+0.005181274545454546j;
	z12 0.00016405090909090914+0.0017288003787878786j;
	z13 0.00016405090909090914+0.0017288003787878786j;
	z21 0.00016405090909090914+0.0017288003787878786j;
	z22 0.00037424113636363635+0.005181274545454546j;
	z23 0.00016405090909090914+0.0017288003787878786j;
	z31 0.00016405090909090914+0.0017288003787878786j;
	z32 0.00016405090909090914+0.0017288003787878786j;
	z33 0.00037424113636363635+0.005181274545454546j;
}

object line_configuration {
	name line_config_95_67;
	z11 0;
	z12 0;
	z13 0;
	z21 0;
	z22 0.11313717477272517+0.08401962068181738j;
	z23 0;
	z31 0;
	z32 0;
	z33 0;
}

object line_configuration {
	name line_config_203_60;
	z11 0;
	z12 0;
	z13 0;
	z21 0;
	z22 0;
	z23 0;
	z31 0;
	z32 0;
	z33 0.0715034489583286+0.07269750842803019j;
}

object line_configuration {
	name line_config_259_163;
	z11 0.00015553977272727274+0.0021534090909090912j;
	z12 6.818181818181818e-05+0.0007185132575757576j;
	z13 6.818181818181818e-05+0.0007185132575757576j;
	z21 6.818181818181818e-05+0.0007185132575757576j;
	z22 0.00015553977272727274+0.0021534090909090912j;
	z23 6.818181818181818e-05+0.0007185132575757576j;
	z31 6.818181818181818e-05+0.0007185132575757576j;
	z32 6.818181818181818e-05+0.0007185132575757576j;
	z33 0.00015553977272727274+0.0021534090909090912j;
}

object line_configuration {
	name line_config_91_224;
	z11 0.0027295250000000004+0.002645511363636364j;
	z12 0.0005419568181818181+0.0010136727272727273j;
	z13 0.0005419568181818181+0.0010136727272727273j;
	z21 0.0005419568181818181+0.0010136727272727273j;
	z22 0.0027295250000000004+0.002645511363636364j;
	z23 0.0005419568181818181+0.0010136727272727273j;
	z31 0.0005419568181818181+0.0010136727272727273j;
	z32 0.0005419568181818181+0.0010136727272727273j;
	z33 0.0027295250000000004+0.002645511363636364j;
}

object line_configuration {
	name line_config_196_198;
	z11 0.003688536742424243+0.03375399015151237j;
	z12 0.0013717407196969698+0.011125557765148715j;
	z13 0.0013717407196969698+0.011125557765148715j;
	z21 0.0013717407196969698+0.011125557765148715j;
	z22 0.003688536742424243+0.03375399015151237j;
	z23 0.0013717407196969698+0.011125557765148715j;
	z31 0.0013717407196969698+0.011125557765148715j;
	z32 0.0013717407196969698+0.011125557765148715j;
	z33 0.003688536742424243+0.03375399015151237j;
}

object line_configuration {
	name line_config_200_196;
	z11 0.025749739488632413+0.11394396399621112j;
	z12 0.007599180018937986+0.036880624753785805j;
	z13 0.007599180018937986+0.036880624753785805j;
	z21 0.007599180018937986+0.036880624753785805j;
	z22 0.025749739488632413+0.11394396399621112j;
	z23 0.007599180018937986+0.036880624753785805j;
	z31 0.007599180018937986+0.036880624753785805j;
	z32 0.007599180018937986+0.036880624753785805j;
	z33 0.025749739488632413+0.11394396399621112j;
}

object line_configuration {
	name line_config_83_165;
	z11 0.0002738420075757576+0.0025059423484848488j;
	z12 0.00010183990530303031+0.0008259766098484849j;
	z13 0.00010183990530303031+0.0008259766098484849j;
	z21 0.00010183990530303031+0.0008259766098484849j;
	z22 0.0002738420075757576+0.0025059423484848488j;
	z23 0.00010183990530303031+0.0008259766098484849j;
	z31 0.00010183990530303031+0.0008259766098484849j;
	z32 0.00010183990530303031+0.0008259766098484849j;
	z33 0.0002738420075757576+0.0025059423484848488j;
}

object line_configuration {
	name line_config_205_200;
	z11 0.012475924715908984+0.05520662907196701j;
	z12 0.0036818546401515156+0.01786891467802774j;
	z13 0.0036818546401515156+0.01786891467802774j;
	z21 0.0036818546401515156+0.01786891467802774j;
	z22 0.012475924715908984+0.05520662907196701j;
	z23 0.0036818546401515156+0.01786891467802774j;
	z31 0.0036818546401515156+0.01786891467802774j;
	z32 0.0036818546401515156+0.01786891467802774j;
	z33 0.012475924715908984+0.05520662907196701j;
}

object line_configuration {
	name line_config_207_205;
	z11 0.007976715056813825+0.035297387518938614j;
	z12 0.002354062405303031+0.011424823731056799j;
	z13 0.002354062405303031+0.011424823731056799j;
	z21 0.002354062405303031+0.011424823731056799j;
	z22 0.007976715056813825+0.035297387518938614j;
	z23 0.002354062405303031+0.011424823731056799j;
	z31 0.002354062405303031+0.011424823731056799j;
	z32 0.002354062405303031+0.011424823731056799j;
	z33 0.007976715056813825+0.035297387518938614j;
}

object line_configuration {
	name line_config_85_207;
	z11 0.005133899999999999+0.02271777999999851j;
	z12 0.0015151000000000003+0.0073531399999963954j;
	z13 0.0015151000000000003+0.0073531399999963954j;
	z21 0.0015151000000000003+0.0073531399999963954j;
	z22 0.005133899999999999+0.02271777999999851j;
	z23 0.0015151000000000003+0.0073531399999963954j;
	z31 0.0015151000000000003+0.0073531399999963954j;
	z32 0.0015151000000000003+0.0073531399999963954j;
	z33 0.005133899999999999+0.02271777999999851j;
}

object line_configuration {
	name line_config_93_209;
	z11 0.0020896084090909093+0.028930103636359082j;
	z12 0.0009159927272727274+0.009652909469693506j;
	z13 0.0009159927272727274+0.009652909469693506j;
	z21 0.0009159927272727274+0.009652909469693506j;
	z22 0.0020896084090909093+0.028930103636359082j;
	z23 0.0009159927272727274+0.009652909469693506j;
	z31 0.0009159927272727274+0.009652909469693506j;
	z32 0.0009159927272727274+0.009652909469693506j;
	z33 0.0020896084090909093+0.028930103636359082j;
}

object line_configuration {
	name line_config_184_185;
	z11 0.0013667590909090912+0.018922436363635664j;
	z12 0.0005991272727272728+0.006313719696964785j;
	z13 0.0005991272727272728+0.006313719696964785j;
	z21 0.0005991272727272728+0.006313719696964785j;
	z22 0.0013667590909090912+0.018922436363635664j;
	z23 0.0005991272727272728+0.006313719696964785j;
	z31 0.0005991272727272728+0.006313719696964785j;
	z32 0.0005991272727272728+0.006313719696964785j;
	z33 0.0013667590909090912+0.018922436363635664j;
}

object line_configuration {
	name line_config_185_101;
	z11 0.005670270852272332+0.07850347590908931j;
	z12 0.002485598181818182+0.026193716950754432j;
	z13 0.002485598181818182+0.026193716950754432j;
	z21 0.002485598181818182+0.026193716950754432j;
	z22 0.005670270852272332+0.07850347590908931j;
	z23 0.002485598181818182+0.026193716950754432j;
	z31 0.002485598181818182+0.026193716950754432j;
	z32 0.002485598181818182+0.026193716950754432j;
	z33 0.005670270852272332+0.07850347590908931j;
}

object line_configuration {
	name line_config_249_184;
	z11 0.002468441079545455+0.034174946818179744j;
	z12 0.001082056363636364+0.011402920359844726j;
	z13 0.001082056363636364+0.011402920359844726j;
	z21 0.001082056363636364+0.011402920359844726j;
	z22 0.002468441079545455+0.034174946818179744j;
	z23 0.001082056363636364+0.011402920359844726j;
	z31 0.001082056363636364+0.011402920359844726j;
	z32 0.001082056363636364+0.011402920359844726j;
	z33 0.002468441079545455+0.034174946818179744j;
}

object line_configuration {
	name line_config_186_187;
	z11 0.0024109038068181815+0.03337835772726986j;
	z12 0.0010568345454545457+0.011137127935605227j;
	z13 0.0010568345454545457+0.011137127935605227j;
	z21 0.0010568345454545457+0.011137127935605227j;
	z22 0.0024109038068181815+0.03337835772726986j;
	z23 0.0010568345454545457+0.011137127935605227j;
	z31 0.0010568345454545457+0.011137127935605227j;
	z32 0.0010568345454545457+0.011137127935605227j;
	z33 0.0024109038068181815+0.03337835772726986j;
}

object line_configuration {
	name line_config_187_188;
	z11 0.013445355681816724+0.1861475727272716j;
	z12 0.005893854545451706+0.06211058522726925j;
	z13 0.005893854545451706+0.06211058522726925j;
	z21 0.005893854545451706+0.06211058522726925j;
	z22 0.013445355681816724+0.1861475727272716j;
	z23 0.005893854545451706+0.06211058522726925j;
	z31 0.005893854545451706+0.06211058522726925j;
	z32 0.005893854545451706+0.06211058522726925j;
	z33 0.013445355681816724+0.1861475727272716j;
}

object line_configuration {
	name line_config_260_218;
	z11 0.00015553977272727274+0.0021534090909090912j;
	z12 6.818181818181818e-05+0.0007185132575757576j;
	z13 6.818181818181818e-05+0.0007185132575757576j;
	z21 6.818181818181818e-05+0.0007185132575757576j;
	z22 0.00015553977272727274+0.0021534090909090912j;
	z23 6.818181818181818e-05+0.0007185132575757576j;
	z31 6.818181818181818e-05+0.0007185132575757576j;
	z32 6.818181818181818e-05+0.0007185132575757576j;
	z33 0.00015553977272727274+0.0021534090909090912j;
}

object line_configuration {
	name line_config_191_193;
	z11 0.007339710340908948+0.10161644636363319j;
	z12 0.003217407272727273+0.033905663446966446j;
	z13 0.003217407272727273+0.033905663446966446j;
	z21 0.003217407272727273+0.033905663446966446j;
	z22 0.007339710340908948+0.10161644636363319j;
	z23 0.003217407272727273+0.033905663446966446j;
	z31 0.003217407272727273+0.033905663446966446j;
	z32 0.003217407272727273+0.033905663446966446j;
	z33 0.007339710340908948+0.10161644636363319j;
}

object line_configuration {
	name line_config_193_195;
	z11 0.005433576647725341+0.07522650409090903j;
	z12 0.0023818418181818187+0.02510031221590833j;
	z13 0.0023818418181818187+0.02510031221590833j;
	z21 0.0023818418181818187+0.02510031221590833j;
	z22 0.005433576647725341+0.07522650409090903j;
	z23 0.0023818418181818187+0.02510031221590833j;
	z31 0.0023818418181818187+0.02510031221590833j;
	z32 0.0023818418181818187+0.02510031221590833j;
	z33 0.005433576647725341+0.07522650409090903j;
}

object line_configuration {
	name line_config_256_197;
	z11 0.0025989700568181816+0.03598208772727101j;
	z12 0.0011392745454545455+0.012005896685602478j;
	z13 0.0011392745454545455+0.012005896685602478j;
	z21 0.0011392745454545455+0.012005896685602478j;
	z22 0.0025989700568181816+0.03598208772727101j;
	z23 0.0011392745454545455+0.012005896685602478j;
	z31 0.0011392745454545455+0.012005896685602478j;
	z32 0.0011392745454545455+0.012005896685602478j;
	z33 0.0025989700568181816+0.03598208772727101j;
}

object line_configuration {
	name line_config_197_199;
	z11 0.005626632613634961+0.07789931545454175j;
	z12 0.0024664690909090912+0.025992130871211636j;
	z13 0.0024664690909090912+0.025992130871211636j;
	z21 0.0024664690909090912+0.025992130871211636j;
	z22 0.005626632613634961+0.07789931545454175j;
	z23 0.0024664690909090912+0.025992130871211636j;
	z31 0.0024664690909090912+0.025992130871211636j;
	z32 0.0024664690909090912+0.025992130871211636j;
	z33 0.005626632613634961+0.07789931545454175j;
}

object line_configuration {
	name line_config_199_210;
	z11 0.008441778068177986+0.11687429727272348j;
	z12 0.0037005054545454553+0.03899664602272221j;
	z13 0.0037005054545454553+0.03899664602272221j;
	z21 0.0037005054545454553+0.03899664602272221j;
	z22 0.008441778068177986+0.11687429727272348j;
	z23 0.0037005054545454553+0.03899664602272221j;
	z31 0.0037005054545454553+0.03899664602272221j;
	z32 0.0037005054545454553+0.03899664602272221j;
	z33 0.008441778068177986+0.11687429727272348j;
}

object line_configuration {
	name line_config_86_97;
	z11 0.00015524113636363637+0.0021492745454545457j;
	z12 6.805090909090912e-05+0.0007171337121212123j;
	z13 6.805090909090912e-05+0.0007171337121212123j;
	z21 6.805090909090912e-05+0.0007171337121212123j;
	z22 0.00015524113636363637+0.0021492745454545457j;
	z23 6.805090909090912e-05+0.0007171337121212123j;
	z31 6.805090909090912e-05+0.0007171337121212123j;
	z32 6.805090909090912e-05+0.0007171337121212123j;
	z33 0.00015524113636363637+0.0021492745454545457j;
}

object line_configuration {
	name line_config_213_211;
	z11 0.0039061138636363635+0.054079165454543124j;
	z12 0.0017122690909090912+0.018044224621211122j;
	z13 0.0017122690909090912+0.018044224621211122j;
	z21 0.0017122690909090912+0.018044224621211122j;
	z22 0.0039061138636363635+0.054079165454543124j;
	z23 0.0017122690909090912+0.018044224621211122j;
	z31 0.0017122690909090912+0.018044224621211122j;
	z32 0.0017122690909090912+0.018044224621211122j;
	z33 0.0039061138636363635+0.054079165454543124j;
}

object line_configuration {
	name line_config_215_213;
	z11 0.004698072613636364+0.06504363545454234j;
	z12 0.002059429090909091+0.02170266420454233j;
	z13 0.002059429090909091+0.02170266420454233j;
	z21 0.002059429090909091+0.02170266420454233j;
	z22 0.004698072613636364+0.06504363545454234j;
	z23 0.002059429090909091+0.02170266420454233j;
	z31 0.002059429090909091+0.02170266420454233j;
	z32 0.002059429090909091+0.02170266420454233j;
	z33 0.004698072613636364+0.06504363545454234j;
}

object line_configuration {
	name line_config_214_215;
	z11 0.000630856875+0.008734054999998454j;
	z12 0.00027654000000000003+0.0029142322916666666j;
	z13 0.00027654000000000003+0.0029142322916666666j;
	z21 0.00027654000000000003+0.0029142322916666666j;
	z22 0.000630856875+0.008734054999998454j;
	z23 0.00027654000000000003+0.0029142322916666666j;
	z31 0.00027654000000000003+0.0029142322916666666j;
	z32 0.00027654000000000003+0.0029142322916666666j;
	z33 0.000630856875+0.008734054999998454j;
}

object line_configuration {
	name line_config_216_214;
	z11 0.002781698181818182+0.03851191272727242j;
	z12 0.0012193745454545457+0.012850006060602217j;
	z13 0.0012193745454545457+0.012850006060602217j;
	z21 0.0012193745454545457+0.012850006060602217j;
	z22 0.002781698181818182+0.03851191272727242j;
	z23 0.0012193745454545457+0.012850006060602217j;
	z31 0.0012193745454545457+0.012850006060602217j;
	z32 0.0012193745454545457+0.012850006060602217j;
	z33 0.002781698181818182+0.03851191272727242j;
}

object line_configuration {
	name line_config_210_217;
	z11 0.002740585909090909+0.03794272363636173j;
	z12 0.0012013527272727274+0.012660088636362638j;
	z13 0.0012013527272727274+0.012660088636362638j;
	z21 0.0012013527272727274+0.012660088636362638j;
	z22 0.002740585909090909+0.03794272363636173j;
	z23 0.0012013527272727274+0.012660088636362638j;
	z31 0.0012013527272727274+0.012660088636362638j;
	z32 0.0012013527272727274+0.012660088636362638j;
	z33 0.002740585909090909+0.03794272363636173j;
}

object line_configuration {
	name line_config_211_219;
	z11 0.0023769588068181815+0.03290839772726979j;
	z12 0.0010419545454545456+0.010980319602267917j;
	z13 0.0010419545454545456+0.010980319602267917j;
	z21 0.0010419545454545456+0.010980319602267917j;
	z22 0.0023769588068181815+0.03290839772726979j;
	z23 0.0010419545454545456+0.010980319602267917j;
	z31 0.0010419545454545456+0.010980319602267917j;
	z32 0.0010419545454545456+0.010980319602267917j;
	z33 0.0023769588068181815+0.03290839772726979j;
}

object line_configuration {
	name line_config_74_98;
	z11 0.00017277357954545452+0.002392006818181818j;
	z12 7.573636363636364e-05+0.0007981245265151516j;
	z13 7.573636363636364e-05+0.0007981245265151516j;
	z21 7.573636363636364e-05+0.0007981245265151516j;
	z22 0.00017277357954545452+0.002392006818181818j;
	z23 7.573636363636364e-05+0.0007981245265151516j;
	z31 7.573636363636364e-05+0.0007981245265151516j;
	z32 7.573636363636364e-05+0.0007981245265151516j;
	z33 0.00017277357954545452+0.002392006818181818j;
}

object line_configuration {
	name line_config_219_220;
	z11 0.0007540070454545454+0.01043903818181437j;
	z12 0.00033052363636363637+0.0034831223484848486j;
	z13 0.00033052363636363637+0.0034831223484848486j;
	z21 0.00033052363636363637+0.0034831223484848486j;
	z22 0.0007540070454545454+0.01043903818181437j;
	z23 0.00033052363636363637+0.0034831223484848486j;
	z31 0.00033052363636363637+0.0034831223484848486j;
	z32 0.00033052363636363637+0.0034831223484848486j;
	z33 0.0007540070454545454+0.01043903818181437j;
}

object line_configuration {
	name line_config_77_99;
	z11 0.0001659796022727273+0.002297945909090909j;
	z12 7.275818181818183e-05+0.0007667398674242426j;
	z13 7.275818181818183e-05+0.0007667398674242426j;
	z21 7.275818181818183e-05+0.0007667398674242426j;
	z22 0.0001659796022727273+0.002297945909090909j;
	z23 7.275818181818183e-05+0.0007667398674242426j;
	z31 7.275818181818183e-05+0.0007667398674242426j;
	z32 7.275818181818183e-05+0.0007667398674242426j;
	z33 0.0001659796022727273+0.002297945909090909j;
}

object line_configuration {
	name line_config_75_100;
	z11 0.00014621982954545458+0.0020243768181818183j;
	z12 6.409636363636365e-05+0.0006754599431818183j;
	z13 6.409636363636365e-05+0.0006754599431818183j;
	z21 6.409636363636365e-05+0.0006754599431818183j;
	z22 0.00014621982954545458+0.0020243768181818183j;
	z23 6.409636363636365e-05+0.0006754599431818183j;
	z31 6.409636363636365e-05+0.0006754599431818183j;
	z32 6.409636363636365e-05+0.0006754599431818183j;
	z33 0.00014621982954545458+0.0020243768181818183j;
}

object line_configuration {
	name line_config_254_222;
	z11 0.0021883948295454547+0.03029777681817792j;
	z12 0.0009592963636363636+0.010109251609846897j;
	z13 0.0009592963636363636+0.010109251609846897j;
	z21 0.0009592963636363636+0.010109251609846897j;
	z22 0.0021883948295454547+0.03029777681817792j;
	z23 0.0009592963636363636+0.010109251609846897j;
	z31 0.0009592963636363636+0.010109251609846897j;
	z32 0.0009592963636363636+0.010109251609846897j;
	z33 0.0021883948295454547+0.03029777681817792j;
}

object line_configuration {
	name line_config_251_189;
	z11 0.003686379715909091+0.05103700136363601j;
	z12 0.0016159472727272728+0.017029166571967895j;
	z13 0.0016159472727272728+0.017029166571967895j;
	z21 0.0016159472727272728+0.017029166571967895j;
	z22 0.003686379715909091+0.05103700136363601j;
	z23 0.0016159472727272728+0.017029166571967895j;
	z31 0.0016159472727272728+0.017029166571967895j;
	z32 0.0016159472727272728+0.017029166571967895j;
	z33 0.003686379715909091+0.05103700136363601j;
}

object line_configuration {
	name line_config_217_216;
	z11 0.0037921094318181824+0.05250080272727128j;
	z12 0.0016622945454545456+0.017517583143938042j;
	z13 0.0016622945454545456+0.017517583143938042j;
	z21 0.0016622945454545456+0.017517583143938042j;
	z22 0.0037921094318181824+0.05250080272727128j;
	z23 0.0016622945454545456+0.017517583143938042j;
	z31 0.0016622945454545456+0.017517583143938042j;
	z32 0.0016622945454545456+0.017517583143938042j;
	z33 0.0037921094318181824+0.05250080272727128j;
}

object line_configuration {
	name line_config_252_212;
	z11 0.0001799159659090909+0.002490891363636364j;
	z12 7.886727272727273e-05+0.0008311186553030304j;
	z13 7.886727272727273e-05+0.0008311186553030304j;
	z21 7.886727272727273e-05+0.0008311186553030304j;
	z22 0.0001799159659090909+0.002490891363636364j;
	z23 7.886727272727273e-05+0.0008311186553030304j;
	z31 7.886727272727273e-05+0.0008311186553030304j;
	z32 7.886727272727273e-05+0.0008311186553030304j;
	z33 0.0001799159659090909+0.002490891363636364j;
}

object line_configuration {
	name line_config_89_192;
	z11 0.0001515330681818182+0.002097937272727273j;
	z12 6.642545454545455e-05+0.0007000043560606062j;
	z13 6.642545454545455e-05+0.0007000043560606062j;
	z21 6.642545454545455e-05+0.0007000043560606062j;
	z22 0.0001515330681818182+0.002097937272727273j;
	z23 6.642545454545455e-05+0.0007000043560606062j;
	z31 6.642545454545455e-05+0.0007000043560606062j;
	z32 6.642545454545455e-05+0.0007000043560606062j;
	z33 0.0001515330681818182+0.002097937272727273j;
}

object line_configuration {
	name line_config_253_181;
	z11 0.00017082+0.0023649599999999997j;
	z12 7.488e-05+0.0007891j;
	z13 7.488e-05+0.0007891j;
	z21 7.488e-05+0.0007891j;
	z22 0.00017082+0.0023649599999999997j;
	z23 7.488e-05+0.0007891j;
	z31 7.488e-05+0.0007891j;
	z32 7.488e-05+0.0007891j;
	z33 0.00017082+0.0023649599999999997j;
}

object line_configuration {
	name line_config_181_182;
	z11 0.0001160575568181818+0.0016067877272727274j;
	z12 5.087454545454547e-05+0.0005361258522727273j;
	z13 5.087454545454547e-05+0.0005361258522727273j;
	z21 5.087454545454547e-05+0.0005361258522727273j;
	z22 0.0001160575568181818+0.0016067877272727274j;
	z23 5.087454545454547e-05+0.0005361258522727273j;
	z31 5.087454545454547e-05+0.0005361258522727273j;
	z32 5.087454545454547e-05+0.0005361258522727273j;
	z33 0.0001160575568181818+0.0016067877272727274j;
}

object line_configuration {
	name line_config_250_186;
	z11 0.0020043975000000004+0.02775037999999852j;
	z12 0.00087864+0.009259279166666547j;
	z13 0.00087864+0.009259279166666547j;
	z21 0.00087864+0.009259279166666547j;
	z22 0.0020043975000000004+0.02775037999999852j;
	z23 0.00087864+0.009259279166666547j;
	z31 0.00087864+0.009259279166666547j;
	z32 0.00087864+0.009259279166666547j;
	z33 0.0020043975000000004+0.02775037999999852j;
}

object line_configuration {
	name line_config_178_3;
	z11 0.00013873106060606063+0.0021245265151515155j;
	z12 6.344696969696971e-05+0.0007111742424242424j;
	z13 6.344696969696971e-05+0.0007111742424242424j;
	z21 6.344696969696971e-05+0.0007111742424242424j;
	z22 0.00013873106060606063+0.0021245265151515155j;
	z23 6.344696969696971e-05+0.0007111742424242424j;
	z31 6.344696969696971e-05+0.0007111742424242424j;
	z32 6.344696969696971e-05+0.0007111742424242424j;
	z33 0.00013873106060606063+0.0021245265151515155j;
}

object line_configuration {
	name line_config_179_2;
	z11 0.00013873106060606063+0.0021245265151515155j;
	z12 6.344696969696971e-05+0.0007111742424242424j;
	z13 6.344696969696971e-05+0.0007111742424242424j;
	z21 6.344696969696971e-05+0.0007111742424242424j;
	z22 0.00013873106060606063+0.0021245265151515155j;
	z23 6.344696969696971e-05+0.0007111742424242424j;
	z31 6.344696969696971e-05+0.0007111742424242424j;
	z32 6.344696969696971e-05+0.0007111742424242424j;
	z33 0.00013873106060606063+0.0021245265151515155j;
}

object line_configuration {
	name line_config_231_4;
	z11 0.00013873106060606063+0.0021245265151515155j;
	z12 6.344696969696971e-05+0.0007111742424242424j;
	z13 6.344696969696971e-05+0.0007111742424242424j;
	z21 6.344696969696971e-05+0.0007111742424242424j;
	z22 0.00013873106060606063+0.0021245265151515155j;
	z23 6.344696969696971e-05+0.0007111742424242424j;
	z31 6.344696969696971e-05+0.0007111742424242424j;
	z32 6.344696969696971e-05+0.0007111742424242424j;
	z33 0.00013873106060606063+0.0021245265151515155j;
}

object line_configuration {
	name line_config_236_5;
	z11 0.00013873106060606063+0.0021245265151515155j;
	z12 6.344696969696971e-05+0.0007111742424242424j;
	z13 6.344696969696971e-05+0.0007111742424242424j;
	z21 6.344696969696971e-05+0.0007111742424242424j;
	z22 0.00013873106060606063+0.0021245265151515155j;
	z23 6.344696969696971e-05+0.0007111742424242424j;
	z31 6.344696969696971e-05+0.0007111742424242424j;
	z32 6.344696969696971e-05+0.0007111742424242424j;
	z33 0.00013873106060606063+0.0021245265151515155j;
}

object line_configuration {
	name line_config_240_6;
	z11 0.00013871996212121214+0.002124356553030303j;
	z12 6.344189393939396e-05+0.0007111173484848488j;
	z13 6.344189393939396e-05+0.0007111173484848488j;
	z21 6.344189393939396e-05+0.0007111173484848488j;
	z22 0.00013871996212121214+0.002124356553030303j;
	z23 6.344189393939396e-05+0.0007111173484848488j;
	z31 6.344189393939396e-05+0.0007111173484848488j;
	z32 6.344189393939396e-05+0.0007111173484848488j;
	z33 0.00013871996212121214+0.002124356553030303j;
}

object line_configuration {
	name line_config_7_242;
	z11 0.00013313742424242425+0.002038865606060606j;
	z12 6.08887878787879e-05+0.0006824996969696971j;
	z13 6.08887878787879e-05+0.0006824996969696971j;
	z21 6.08887878787879e-05+0.0006824996969696971j;
	z22 0.00013313742424242425+0.002038865606060606j;
	z23 6.08887878787879e-05+0.0006824996969696971j;
	z31 6.08887878787879e-05+0.0006824996969696971j;
	z32 6.08887878787879e-05+0.0006824996969696971j;
	z33 0.00013313742424242425+0.002038865606060606j;
}

object line_configuration {
	name line_config_73_7;
	z11 0.00013873106060606063+0.0021245265151515155j;
	z12 6.344696969696971e-05+0.0007111742424242424j;
	z13 6.344696969696971e-05+0.0007111742424242424j;
	z21 6.344696969696971e-05+0.0007111742424242424j;
	z22 0.00013873106060606063+0.0021245265151515155j;
	z23 6.344696969696971e-05+0.0007111742424242424j;
	z31 6.344696969696971e-05+0.0007111742424242424j;
	z32 6.344696969696971e-05+0.0007111742424242424j;
	z33 0.00013873106060606063+0.0021245265151515155j;
}

object line_configuration {
	name line_config_244_8;
	z11 0.00014398064393939398+0.002204918598484849j;
	z12 6.584780303030306e-05+0.000738085075757576j;
	z13 6.584780303030306e-05+0.000738085075757576j;
	z21 6.584780303030306e-05+0.000738085075757576j;
	z22 0.00014398064393939398+0.002204918598484849j;
	z23 6.584780303030306e-05+0.000738085075757576j;
	z31 6.584780303030306e-05+0.000738085075757576j;
	z32 6.584780303030306e-05+0.000738085075757576j;
	z33 0.00014398064393939398+0.002204918598484849j;
}

object line_configuration {
	name line_config_80_9;
	z11 0;
	z12 0;
	z13 0;
	z21 0;
	z22 0.00013873106060606063+0.0021245265151515155j;
	z23 0;
	z31 0;
	z32 0;
	z33 0;
}

object line_configuration {
	name line_config_9_180;
	z11 0;
	z12 0;
	z13 0;
	z21 0;
	z22 0.00013873106060606063+0.0021245265151515155j;
	z23 0;
	z31 0;
	z32 0;
	z33 0;
}

object line_configuration {
	name line_config_183_51;
	z11 0;
	z12 0;
	z13 0;
	z21 0;
	z22 0;
	z23 0;
	z31 0;
	z32 0;
	z33 0.08367103977272662+0.03143670909090855j;
}

object line_configuration {
	name line_config_135_68;
	z11 0.0650065856818149+0.026383040909090234j;
	z12 0.007332031136359182-0.002750789924242425j;
	z13 0.007332031136359182-0.002750789924242425j;
	z21 0.007332031136359182-0.002750789924242425j;
	z22 0.0650065856818149+0.026383040909090234j;
	z23 0.007332031136359182-0.002750789924242425j;
	z31 0.007332031136359182-0.002750789924242425j;
	z32 0.007332031136359182-0.002750789924242425j;
	z33 0.0650065856818149+0.026383040909090234j;
}

object line_configuration {
	name line_config_130_69;
	z11 0.03412721738635905+0.013850593181816463j;
	z12 0.003849176477272728-0.001444112234848485j;
	z13 0.003849176477272728-0.001444112234848485j;
	z21 0.003849176477272728-0.001444112234848485j;
	z22 0.03412721738635905+0.013850593181816463j;
	z23 0.003849176477272728-0.001444112234848485j;
	z31 0.003849176477272728-0.001444112234848485j;
	z32 0.003849176477272728-0.001444112234848485j;
	z33 0.03412721738635905+0.013850593181816463j;
}

object line_configuration {
	name line_config_129_70;
	z11 0.009996081534086968+0.0037557069696969713j;
	z12 0;
	z13 0;
	z21 0;
	z22 0;
	z23 0;
	z31 0;
	z32 0;
	z33 0;
}

object line_configuration {
	name line_config_226_45;
	z11 0.029570318181813243+0.012804188181814304j;
	z12 0.005365930909086797+0.0013671263636363638j;
	z13 0.005365930909086797+0.0013671263636363638j;
	z21 0.005365930909086797+0.0013671263636363638j;
	z22 0.029570318181813243+0.012804188181814304j;
	z23 0.005365930909086797+0.0013671263636363638j;
	z31 0.005365930909086797+0.0013671263636363638j;
	z32 0.005365930909086797+0.0013671263636363638j;
	z33 0.029570318181813243+0.012804188181814304j;
}

object line_configuration {
	name line_config_78_48;
	z11 0.020358946022723326+0.008815589147724926j;
	z12 0.003694403863636364+0.0009412564204545457j;
	z13 0.003694403863636364+0.0009412564204545457j;
	z21 0.003694403863636364+0.0009412564204545457j;
	z22 0.020358946022723326+0.008815589147724926j;
	z23 0.003694403863636364+0.0009412564204545457j;
	z31 0.003694403863636364+0.0009412564204545457j;
	z32 0.003694403863636364+0.0009412564204545457j;
	z33 0.020358946022723326+0.008815589147724926j;
}

object line_configuration {
	name line_config_106_108;
	z11 0.005783289905299014+0.004112261988636365j;
	z12 0.0013444889015151523-7.80854166666667e-06j;
	z13 0.0013444889015151523-7.80854166666667e-06j;
	z21 0.0013444889015151523-7.80854166666667e-06j;
	z22 0.005783289905299014+0.004112261988636365j;
	z23 0.0013444889015151523-7.80854166666667e-06j;
	z31 0.0013444889015151523-7.80854166666667e-06j;
	z32 0.0013444889015151523-7.80854166666667e-06j;
	z33 0.005783289905299014+0.004112261988636365j;
}

object line_configuration {
	name line_config_108_107;
	z11 0.10420059289772271+0.07409279914772215j;
	z12 0.024224367613633106-0.000140690625j;
	z13 0.024224367613633106-0.000140690625j;
	z21 0.024224367613633106-0.000140690625j;
	z22 0.10420059289772271+0.07409279914772215j;
	z23 0.024224367613633106-0.000140690625j;
	z31 0.024224367613633106-0.000140690625j;
	z32 0.024224367613633106-0.000140690625j;
	z33 0.10420059289772271+0.07409279914772215j;
}

object line_configuration {
	name line_config_107_10;
	z11 0.007911334659085886+0.003210829545454546j;
	z12 0.0008923119318181819-0.00033477253787878795j;
	z13 0.0008923119318181819-0.00033477253787878795j;
	z21 0.0008923119318181819-0.00033477253787878795j;
	z22 0.007911334659085886+0.003210829545454546j;
	z23 0.0008923119318181819-0.00033477253787878795j;
	z31 0.0008923119318181819-0.00033477253787878795j;
	z32 0.0008923119318181819-0.00033477253787878795j;
	z33 0.007911334659085886+0.003210829545454546j;
}

object line_configuration {
	name line_config_233_162;
	z11 0.006463525094693188+0.01578701704545237j;
	z12 0.003617286079545455+0.003299257765151516j;
	z13 0.003617286079545455+0.003299257765151516j;
	z21 0.003617286079545455+0.003299257765151516j;
	z22 0.006463525094693188+0.01578701704545237j;
	z23 0.003617286079545455+0.003299257765151516j;
	z31 0.003617286079545455+0.003299257765151516j;
	z32 0.003617286079545455+0.003299257765151516j;
	z33 0.006463525094693188+0.01578701704545237j;
}

object line_configuration {
	name line_config_243_168;
	z11 0.03977225473484754+0.09714285227272697j;
	z12 0.022258383977270903+0.020301448257574507j;
	z13 0.022258383977270903+0.020301448257574507j;
	z21 0.022258383977270903+0.020301448257574507j;
	z22 0.03977225473484754+0.09714285227272697j;
	z23 0.022258383977270903+0.020301448257574507j;
	z31 0.022258383977270903+0.020301448257574507j;
	z32 0.022258383977270903+0.020301448257574507j;
	z33 0.03977225473484754+0.09714285227272697j;
}

object line_configuration {
	name line_config_168_169;
	z11 0.037681968749997796+0.09203737499999728j;
	z12 0.02108856374999676+0.019234477499996464j;
	z13 0.02108856374999676+0.019234477499996464j;
	z21 0.02108856374999676+0.019234477499996464j;
	z22 0.037681968749997796+0.09203737499999728j;
	z23 0.02108856374999676+0.019234477499996464j;
	z31 0.02108856374999676+0.019234477499996464j;
	z32 0.02108856374999676+0.019234477499996464j;
	z33 0.037681968749997796+0.09203737499999728j;
}

object line_configuration {
	name line_config_169_158;
	z11 0.0155203787878758+0.037908181818179065j;
	z12 0.008685918181814321+0.007922260606055961j;
	z13 0.008685918181814321+0.007922260606055961j;
	z21 0.008685918181814321+0.007922260606055961j;
	z22 0.0155203787878758+0.037908181818179065j;
	z23 0.008685918181814321+0.007922260606055961j;
	z31 0.008685918181814321+0.007922260606055961j;
	z32 0.008685918181814321+0.007922260606055961j;
	z33 0.0155203787878758+0.037908181818179065j;
}

object line_configuration {
	name line_config_158_170;
	z11 0.03425328551136291+0.08366289204545278j;
	z12 0.01916971482954194+0.017484331931816775j;
	z13 0.01916971482954194+0.017484331931816775j;
	z21 0.01916971482954194+0.017484331931816775j;
	z22 0.03425328551136291+0.08366289204545278j;
	z23 0.01916971482954194+0.017484331931816775j;
	z31 0.01916971482954194+0.017484331931816775j;
	z32 0.01916971482954194+0.017484331931816775j;
	z33 0.03425328551136291+0.08366289204545278j;
}

object line_configuration {
	name line_config_170_171;
	z11 0.04339949053029787+0.10600229545454061j;
	z12 0.02428835204545233+0.02215294348484838j;
	z13 0.02428835204545233+0.02215294348484838j;
	z21 0.02428835204545233+0.02215294348484838j;
	z22 0.04339949053029787+0.10600229545454061j;
	z23 0.02428835204545233+0.02215294348484838j;
	z31 0.02428835204545233+0.02215294348484838j;
	z32 0.02428835204545233+0.02215294348484838j;
	z33 0.04339949053029787+0.10600229545454061j;
}

object line_configuration {
	name line_config_241_159;
	z11 0.0024512760416666667+0.00598718749999788j;
	z12 0.001371846875+0.001251235416666667j;
	z13 0.001371846875+0.001251235416666667j;
	z21 0.001371846875+0.001251235416666667j;
	z22 0.0024512760416666667+0.00598718749999788j;
	z23 0.001371846875+0.001251235416666667j;
	z31 0.001371846875+0.001251235416666667j;
	z32 0.001371846875+0.001251235416666667j;
	z33 0.0024512760416666667+0.00598718749999788j;
}

object line_configuration {
	name line_config_159_164;
	z11 0.03504931486742209+0.08560717613636211j;
	z12 0.019615209488634898+0.017890659128786908j;
	z13 0.019615209488634898+0.017890659128786908j;
	z21 0.019615209488634898+0.017890659128786908j;
	z22 0.03504931486742209+0.08560717613636211j;
	z23 0.019615209488634898+0.017890659128786908j;
	z31 0.019615209488634898+0.017890659128786908j;
	z32 0.019615209488634898+0.017890659128786908j;
	z33 0.03504931486742209+0.08560717613636211j;
}

object line_configuration {
	name line_config_171_173;
	z11 0.030248848011362458+0.0738821420454534j;
	z12 0.016928647329540546+0.015440296931816927j;
	z13 0.016928647329540546+0.015440296931816927j;
	z21 0.016928647329540546+0.015440296931816927j;
	z22 0.030248848011362458+0.0738821420454534j;
	z23 0.016928647329540546+0.015440296931816927j;
	z31 0.016928647329540546+0.015440296931816927j;
	z32 0.016928647329540546+0.015440296931816927j;
	z33 0.030248848011362458+0.0738821420454534j;
}

object line_configuration {
	name line_config_175_172;
	z11 0.050809818655302263+0.12410185795454248j;
	z12 0.0284355126704533+0.02593548973484772j;
	z13 0.0284355126704533+0.02593548973484772j;
	z21 0.0284355126704533+0.02593548973484772j;
	z22 0.050809818655302263+0.12410185795454248j;
	z23 0.0284355126704533+0.02593548973484772j;
	z31 0.0284355126704533+0.02593548973484772j;
	z32 0.0284355126704533+0.02593548973484772j;
	z33 0.050809818655302263+0.12410185795454248j;
}

object line_configuration {
	name line_config_173_176;
	z11 0.022816315814389074+0.05572834659090648j;
	z12 0.01276906028408799+0.011646416780299344j;
	z13 0.01276906028408799+0.011646416780299344j;
	z21 0.01276906028408799+0.011646416780299344j;
	z22 0.022816315814389074+0.05572834659090648j;
	z23 0.01276906028408799+0.011646416780299344j;
	z31 0.01276906028408799+0.011646416780299344j;
	z32 0.01276906028408799+0.011646416780299344j;
	z33 0.022816315814389074+0.05572834659090648j;
}

object line_configuration {
	name line_config_239_160;
	z11 0.0016103035037878792+0.003933130681818183j;
	z12 0.0009011999431818183+0.0008219673106060607j;
	z13 0.0009011999431818183+0.0008219673106060607j;
	z21 0.0009011999431818183+0.0008219673106060607j;
	z22 0.0016103035037878792+0.003933130681818183j;
	z23 0.0009011999431818183+0.0008219673106060607j;
	z31 0.0009011999431818183+0.0008219673106060607j;
	z32 0.0009011999431818183+0.0008219673106060607j;
	z33 0.0016103035037878792+0.003933130681818183j;
}

object line_configuration {
	name line_config_237_177;
	z11 0.039170176609848124+0.09567228977272245j;
	z12 0.02192143335226788+0.019994122007571332j;
	z13 0.02192143335226788+0.019994122007571332j;
	z21 0.02192143335226788+0.019994122007571332j;
	z22 0.039170176609848124+0.09567228977272245j;
	z23 0.02192143335226788+0.019994122007571332j;
	z31 0.02192143335226788+0.019994122007571332j;
	z32 0.02192143335226788+0.019994122007571332j;
	z33 0.039170176609848124+0.09567228977272245j;
}

object line_configuration {
	name line_config_160_167;
	z11 0.01627146496212061+0.039742693181817355j;
	z12 0.009106260568181182+0.008305646893935158j;
	z13 0.009106260568181182+0.008305646893935158j;
	z21 0.009106260568181182+0.008305646893935158j;
	z22 0.01627146496212061+0.039742693181817355j;
	z23 0.009106260568181182+0.008305646893935158j;
	z31 0.009106260568181182+0.008305646893935158j;
	z32 0.009106260568181182+0.008305646893935158j;
	z33 0.01627146496212061+0.039742693181817355j;
}

object line_configuration {
	name line_config_128_11;
	z11 0.007012184374999992+0.002634603333333334j;
	z12 0;
	z13 0;
	z21 0;
	z22 0;
	z23 0;
	z31 0;
	z32 0;
	z33 0;
}

object line_configuration {
	name line_config_167_208;
	z11 0.008275163352272056+0.0202119034090861j;
	z12 0.00463116221590909+0.004223994886363637j;
	z13 0.00463116221590909+0.004223994886363637j;
	z21 0.00463116221590909+0.004223994886363637j;
	z22 0.008275163352272056+0.0202119034090861j;
	z23 0.00463116221590909+0.004223994886363637j;
	z31 0.00463116221590909+0.004223994886363637j;
	z32 0.00463116221590909+0.004223994886363637j;
	z33 0.008275163352272056+0.0202119034090861j;
}

object line_configuration {
	name line_config_153_152;
	z11 0.033692084280298594+0.0822921704545411j;
	z12 0.018855640795451257+0.01719787098484728j;
	z13 0.018855640795451257+0.01719787098484728j;
	z21 0.018855640795451257+0.01719787098484728j;
	z22 0.033692084280298594+0.0822921704545411j;
	z23 0.018855640795451257+0.01719787098484728j;
	z31 0.018855640795451257+0.01719787098484728j;
	z32 0.018855640795451257+0.01719787098484728j;
	z33 0.033692084280298594+0.0822921704545411j;
}

object line_configuration {
	name line_config_212_154;
	z11 0.0029948210227272723+0.007314784090907648j;
	z12 0.001676039659090909+0.0015286838636363635j;
	z13 0.001676039659090909+0.0015286838636363635j;
	z21 0.001676039659090909+0.0015286838636363635j;
	z22 0.0029948210227272723+0.007314784090907648j;
	z23 0.001676039659090909+0.0015286838636363635j;
	z31 0.001676039659090909+0.0015286838636363635j;
	z32 0.001676039659090909+0.0015286838636363635j;
	z33 0.0029948210227272723+0.007314784090907648j;
}

object line_configuration {
	name line_config_155_161;
	z11 0.031736841856060155+0.07751653409090413j;
	z12 0.01776139715908872+0.01619983219696691j;
	z13 0.01776139715908872+0.01619983219696691j;
	z21 0.01776139715908872+0.01619983219696691j;
	z22 0.031736841856060155+0.07751653409090413j;
	z23 0.01776139715908872+0.01619983219696691j;
	z31 0.01776139715908872+0.01619983219696691j;
	z32 0.01776139715908872+0.01619983219696691j;
	z33 0.031736841856060155+0.07751653409090413j;
}

object line_configuration {
	name line_config_112_14;
	z11 0.07277199829545443+0.02953464772727033j;
	z12 0.008207884659087844-0.0030793876893939398j;
	z13 0.008207884659087844-0.0030793876893939398j;
	z21 0.008207884659087844-0.0030793876893939398j;
	z22 0.07277199829545443+0.02953464772727033j;
	z23 0.008207884659087844-0.0030793876893939398j;
	z31 0.008207884659087844-0.0030793876893939398j;
	z32 0.008207884659087844-0.0030793876893939398j;
	z33 0.07277199829545443+0.02953464772727033j;
}

object line_configuration {
	name line_config_113_13;
	z11 0.03082302215908738+0.012509579545450986j;
	z12 0.003476499431818183-0.0013042933712121216j;
	z13 0.003476499431818183-0.0013042933712121216j;
	z21 0.003476499431818183-0.0013042933712121216j;
	z22 0.03082302215908738+0.012509579545450986j;
	z23 0.003476499431818183-0.0013042933712121216j;
	z31 0.003476499431818183-0.0013042933712121216j;
	z32 0.003476499431818183-0.0013042933712121216j;
	z33 0.03082302215908738+0.012509579545450986j;
}

object line_configuration {
	name line_config_114_15;
	z11 0.019228343749999714+0.007224433333331795j;
	z12 0;
	z13 0;
	z21 0;
	z22 0;
	z23 0;
	z31 0;
	z32 0;
	z33 0;
}

object line_configuration {
	name line_config_116_16;
	z11 0.014658315340908439+0.00634716971590856j;
	z12 0.002659947954545455+0.0006776988068181819j;
	z13 0.002659947954545455+0.0006776988068181819j;
	z21 0.002659947954545455+0.0006776988068181819j;
	z22 0.014658315340908439+0.00634716971590856j;
	z23 0.002659947954545455+0.0006776988068181819j;
	z31 0.002659947954545455+0.0006776988068181819j;
	z32 0.002659947954545455+0.0006776988068181819j;
	z33 0.014658315340908439+0.00634716971590856j;
}

object line_configuration {
	name line_config_117_116;
	z11 0.03672352829545367+0.02611260579545135j;
	z12 0.00853742022727162-4.9583750000000015e-05j;
	z13 0.00853742022727162-4.9583750000000015e-05j;
	z21 0.00853742022727162-4.9583750000000015e-05j;
	z22 0.03672352829545367+0.02611260579545135j;
	z23 0.00853742022727162-4.9583750000000015e-05j;
	z31 0.00853742022727162-4.9583750000000015e-05j;
	z32 0.00853742022727162-4.9583750000000015e-05j;
	z33 0.03672352829545367+0.02611260579545135j;
}

object line_configuration {
	name line_config_118_119;
	z11 0;
	z12 0;
	z13 0;
	z21 0;
	z22 0;
	z23 0;
	z31 0;
	z32 0;
	z33 0.011290863920449843+0.005376546136361422j;
}

object line_configuration {
	name line_config_119_42;
	z11 0;
	z12 0;
	z13 0;
	z21 0;
	z22 0;
	z23 0;
	z31 0;
	z32 0;
	z33 0.01201296467802962+0.005720400075757171j;
}

object line_configuration {
	name line_config_122_17;
	z11 0;
	z12 0;
	z13 0;
	z21 0;
	z22 0;
	z23 0;
	z31 0;
	z32 0;
	z33 0.01637261818181574+0.0061514860606008874j;
}

object line_configuration {
	name line_config_120_18;
	z11 0.06611284943181504+0.02862740130681739j;
	z12 0.011997063409088885+0.003056599488636364j;
	z13 0.011997063409088885+0.003056599488636364j;
	z21 0.011997063409088885+0.003056599488636364j;
	z22 0.06611284943181504+0.02862740130681739j;
	z23 0.011997063409088885+0.003056599488636364j;
	z31 0.011997063409088885+0.003056599488636364j;
	z32 0.011997063409088885+0.003056599488636364j;
	z33 0.06611284943181504+0.02862740130681739j;
}

object line_configuration {
	name line_config_125_19;
	z11 0;
	z12 0;
	z13 0;
	z21 0;
	z22 0.014212197443180682+0.005339777272723594j;
	z23 0;
	z31 0;
	z32 0;
	z33 0;
}

object line_configuration {
	name line_config_122_20;
	z11 0.0698135853409052+0.028333970454542806j;
	z12 0.007874208068177822-0.002954200795454546j;
	z13 0.007874208068177822-0.002954200795454546j;
	z21 0.007874208068177822-0.002954200795454546j;
	z22 0.0698135853409052+0.028333970454542806j;
	z23 0.007874208068177822-0.002954200795454546j;
	z31 0.007874208068177822-0.002954200795454546j;
	z32 0.007874208068177822-0.002954200795454546j;
	z33 0.0698135853409052+0.028333970454542806j;
}

object line_configuration {
	name line_config_180_21;
	z11 0;
	z12 0;
	z13 0;
	z21 0;
	z22 0.12457366846590437+0.04680455969696925j;
	z23 0;
	z31 0;
	z32 0;
	z33 0;
}

object line_configuration {
	name line_config_192_127;
	z11 0.04986223715908601+0.020236679545453884j;
	z12 0.005623914431815093-0.0021099483712121218j;
	z13 0.005623914431815093-0.0021099483712121218j;
	z21 0.005623914431815093-0.0021099483712121218j;
	z22 0.04986223715908601+0.020236679545453884j;
	z23 0.005623914431815093-0.0021099483712121218j;
	z31 0.005623914431815093-0.0021099483712121218j;
	z32 0.005623914431815093-0.0021099483712121218j;
	z33 0.04986223715908601+0.020236679545453884j;
}

object line_configuration {
	name line_config_127_179;
	z11 0.006817641704544903+0.002766952272727273j;
	z12 0.000768955340909091-0.0002884923106060606j;
	z13 0.000768955340909091-0.0002884923106060606j;
	z21 0.000768955340909091-0.0002884923106060606j;
	z22 0.006817641704544903+0.002766952272727273j;
	z23 0.000768955340909091-0.0002884923106060606j;
	z31 0.000768955340909091-0.0002884923106060606j;
	z32 0.000768955340909091-0.0002884923106060606j;
	z33 0.006817641704544903+0.002766952272727273j;
}

object line_configuration {
	name line_config_79_22;
	z11 0.07421966056818174+0.03012218409090619j;
	z12 0.008371165113634678-0.003140646325757576j;
	z13 0.008371165113634678-0.003140646325757576j;
	z21 0.008371165113634678-0.003140646325757576j;
	z22 0.07421966056818174+0.03012218409090619j;
	z23 0.008371165113634678-0.003140646325757576j;
	z31 0.008371165113634678-0.003140646325757576j;
	z32 0.008371165113634678-0.003140646325757576j;
	z33 0.07421966056818174+0.03012218409090619j;
}

object line_configuration {
	name line_config_131_23;
	z11 0;
	z12 0;
	z13 0;
	z21 0;
	z22 0.010649965056815088+0.0040013827272727285j;
	z23 0;
	z31 0;
	z32 0;
	z33 0;
}

object line_configuration {
	name line_config_132_25;
	z11 0.011294992386359197+0.004584093181818183j;
	z12 0.0012739514772727274-0.00047795390151515163j;
	z13 0.0012739514772727274-0.00047795390151515163j;
	z21 0.0012739514772727274-0.00047795390151515163j;
	z22 0.011294992386359197+0.004584093181818183j;
	z23 0.0012739514772727274-0.00047795390151515163j;
	z31 0.0012739514772727274-0.00047795390151515163j;
	z32 0.0012739514772727274-0.00047795390151515163j;
	z33 0.011294992386359197+0.004584093181818183j;
}

object line_configuration {
	name line_config_137_26;
	z11 0;
	z12 0;
	z13 0;
	z21 0;
	z22 0.011516946874999828+0.0043271233333333345j;
	z23 0;
	z31 0;
	z32 0;
	z33 0;
}

object line_configuration {
	name line_config_183_43;
	z11 0.015331687386358896+0.006222393181815493j;
	z12 0.0017292464772727277-0.0006487689015151516j;
	z13 0.0017292464772727277-0.0006487689015151516j;
	z21 0.0017292464772727277-0.0006487689015151516j;
	z22 0.015331687386358896+0.006222393181815493j;
	z23 0.0017292464772727277-0.0006487689015151516j;
	z31 0.0017292464772727277-0.0006487689015151516j;
	z32 0.0017292464772727277-0.0006487689015151516j;
	z33 0.015331687386358896+0.006222393181815493j;
}

object line_configuration {
	name line_config_139_27;
	z11 0.0652796477272722+0.026493863636362153j;
	z12 0.007362829545450257-0.0027623446969696976j;
	z13 0.007362829545450257-0.0027623446969696976j;
	z21 0.007362829545450257-0.0027623446969696976j;
	z22 0.0652796477272722+0.026493863636362153j;
	z23 0.007362829545450257-0.0027623446969696976j;
	z31 0.007362829545450257-0.0027623446969696976j;
	z32 0.007362829545450257-0.0027623446969696976j;
	z33 0.0652796477272722+0.026493863636362153j;
}

object line_configuration {
	name line_config_225_44;
	z11 0.025674153409086995+0.011117117159087947j;
	z12 0.004658919545454547+0.0011869947348484853j;
	z13 0.004658919545454547+0.0011869947348484853j;
	z21 0.004658919545454547+0.0011869947348484853j;
	z22 0.025674153409086995+0.011117117159087947j;
	z23 0.004658919545454547+0.0011869947348484853j;
	z31 0.004658919545454547+0.0011869947348484853j;
	z32 0.004658919545454547+0.0011869947348484853j;
	z33 0.025674153409086995+0.011117117159087947j;
}

object line_configuration {
	name line_config_140_28;
	z11 0.04303465369317922+0.016168890606057768j;
	z12 0;
	z13 0;
	z21 0;
	z22 0;
	z23 0;
	z31 0;
	z32 0;
	z33 0;
}

object line_configuration {
	name line_config_141_29;
	z11 0.005353364545449935+0.0021726727272727278j;
	z12 0.0006038009090909091-0.0002265306060606061j;
	z13 0.0006038009090909091-0.0002265306060606061j;
	z21 0.0006038009090909091-0.0002265306060606061j;
	z22 0.005353364545449935+0.0021726727272727278j;
	z23 0.0006038009090909091-0.0002265306060606061j;
	z31 0.0006038009090909091-0.0002265306060606061j;
	z32 0.0006038009090909091-0.0002265306060606061j;
	z33 0.005353364545449935+0.0021726727272727278j;
}

object line_configuration {
	name line_config_142_227;
	z11 0.06388231170454316+0.02592675227272241j;
	z12 0.007205225340904045-0.0027032156439393946j;
	z13 0.007205225340904045-0.0027032156439393946j;
	z21 0.007205225340904045-0.0027032156439393946j;
	z22 0.06388231170454316+0.02592675227272241j;
	z23 0.007205225340904045-0.0027032156439393946j;
	z31 0.007205225340904045-0.0027032156439393946j;
	z32 0.007205225340904045-0.0027032156439393946j;
	z33 0.06388231170454316+0.02592675227272241j;
}

object line_configuration {
	name line_config_142_30;
	z11 0.08094339204545102+0.032851022727272146j;
	z12 0.009129528409087095-0.003425164772727273j;
	z13 0.009129528409087095-0.003425164772727273j;
	z21 0.009129528409087095-0.003425164772727273j;
	z22 0.08094339204545102+0.032851022727272146j;
	z23 0.009129528409087095-0.003425164772727273j;
	z31 0.009129528409087095-0.003425164772727273j;
	z32 0.009129528409087095-0.003425164772727273j;
	z33 0.08094339204545102+0.032851022727272146j;
}

object line_configuration {
	name line_config_143_31;
	z11 0.05909650204545294+0.023984422727268202j;
	z12 0.006665438409085939-0.0025007014393939398j;
	z13 0.006665438409085939-0.0025007014393939398j;
	z21 0.006665438409085939-0.0025007014393939398j;
	z22 0.05909650204545294+0.023984422727268202j;
	z23 0.006665438409085939-0.0025007014393939398j;
	z31 0.006665438409085939-0.0025007014393939398j;
	z32 0.006665438409085939-0.0025007014393939398j;
	z33 0.05909650204545294+0.023984422727268202j;
}

object line_configuration {
	name line_config_144_32;
	z11 0.03169518329545169+0.012863547727267837j;
	z12 0.0035748696590909095-0.0013411993560606063j;
	z13 0.0035748696590909095-0.0013411993560606063j;
	z21 0.0035748696590909095-0.0013411993560606063j;
	z22 0.03169518329545169+0.012863547727267837j;
	z23 0.0035748696590909095-0.0013411993560606063j;
	z31 0.0035748696590909095-0.0013411993560606063j;
	z32 0.0035748696590909095-0.0013411993560606063j;
	z33 0.03169518329545169+0.012863547727267837j;
}

object line_configuration {
	name line_config_145_46;
	z11 0.04047988306817904+0.016428834090907698j;
	z12 0.0045656876136363645-0.001712928825757576j;
	z13 0.0045656876136363645-0.001712928825757576j;
	z21 0.0045656876136363645-0.001712928825757576j;
	z22 0.04047988306817904+0.016428834090907698j;
	z23 0.0045656876136363645-0.001712928825757576j;
	z31 0.0045656876136363645-0.001712928825757576j;
	z32 0.0045656876136363645-0.001712928825757576j;
	z33 0.04047988306817904+0.016428834090907698j;
}

object line_configuration {
	name line_config_146_33;
	z11 0.04836882374999804+0.019630574999999602j;
	z12 0.005455473749996382-0.002046753750000001j;
	z13 0.005455473749996382-0.002046753750000001j;
	z21 0.005455473749996382-0.002046753750000001j;
	z22 0.04836882374999804+0.019630574999999602j;
	z23 0.005455473749996382-0.002046753750000001j;
	z31 0.005455473749996382-0.002046753750000001j;
	z32 0.005455473749996382-0.002046753750000001j;
	z33 0.04836882374999804+0.019630574999999602j;
}

object line_configuration {
	name line_config_147_34;
	z11 0.10229930965909008+0.044296432784086626j;
	z12 0.018563582045450774+0.004729610359848485j;
	z13 0.018563582045450774+0.004729610359848485j;
	z21 0.018563582045450774+0.004729610359848485j;
	z22 0.10229930965909008+0.044296432784086626j;
	z23 0.018563582045450774+0.004729610359848485j;
	z31 0.018563582045450774+0.004729610359848485j;
	z32 0.018563582045450774+0.004729610359848485j;
	z33 0.10229930965909008+0.044296432784086626j;
}

object line_configuration {
	name line_config_147_35;
	z11 0.07479588068181815+0.03238722443181594j;
	z12 0.013572715909085742+0.003458042613636365j;
	z13 0.013572715909085742+0.003458042613636365j;
	z21 0.013572715909085742+0.003458042613636365j;
	z22 0.07479588068181815+0.03238722443181594j;
	z23 0.013572715909085742+0.003458042613636365j;
	z31 0.013572715909085742+0.003458042613636365j;
	z32 0.013572715909085742+0.003458042613636365j;
	z33 0.07479588068181815+0.03238722443181594j;
}

object line_configuration {
	name line_config_150_36;
	z11 0.0313873636363604+0.013590983636362191j;
	z12 0.005695658181817545+0.0014511339393939392j;
	z13 0.005695658181817545+0.0014511339393939392j;
	z21 0.005695658181817545+0.0014511339393939392j;
	z22 0.0313873636363604+0.013590983636362191j;
	z23 0.005695658181817545+0.0014511339393939392j;
	z31 0.005695658181817545+0.0014511339393939392j;
	z32 0.005695658181817545+0.0014511339393939392j;
	z33 0.0313873636363604+0.013590983636362191j;
}

object line_configuration {
	name line_config_149_37;
	z11 0.03228680113636213+0.013980447386359271j;
	z12 0.00585887318181631+0.0014927176893939395j;
	z13 0.00585887318181631+0.0014927176893939395j;
	z21 0.00585887318181631+0.0014927176893939395j;
	z22 0.03228680113636213+0.013980447386359271j;
	z23 0.00585887318181631+0.0014927176893939395j;
	z31 0.00585887318181631+0.0014927176893939395j;
	z32 0.00585887318181631+0.0014927176893939395j;
	z33 0.03228680113636213+0.013980447386359271j;
}

object line_configuration {
	name line_config_151_38;
	z11 0.05555930965909069+0.024057632784089233j;
	z12 0.01008198204545005+0.0025686770265151517j;
	z13 0.01008198204545005+0.0025686770265151517j;
	z21 0.01008198204545005+0.0025686770265151517j;
	z22 0.05555930965909069+0.024057632784089233j;
	z23 0.01008198204545005+0.0025686770265151517j;
	z31 0.01008198204545005+0.0025686770265151517j;
	z32 0.01008198204545005+0.0025686770265151517j;
	z33 0.05555930965909069+0.024057632784089233j;
}

object line_configuration {
	name line_config_151_178;
	z11 0.009727133522723391+0.0042119278977272735j;
	z12 0.0017651188636363642+0.00044971517045454555j;
	z13 0.0017651188636363642+0.00044971517045454555j;
	z21 0.0017651188636363642+0.00044971517045454555j;
	z22 0.009727133522723391+0.0042119278977272735j;
	z23 0.0017651188636363642+0.00044971517045454555j;
	z31 0.0017651188636363642+0.00044971517045454555j;
	z32 0.0017651188636363642+0.00044971517045454555j;
	z33 0.009727133522723391+0.0042119278977272735j;
}

object line_configuration {
	name line_config_129_24;
	z11 0.11025421874999947+0.04474687499999804j;
	z12 0.012435468749998438-0.00466546875j;
	z13 0.012435468749998438-0.00466546875j;
	z21 0.012435468749998438-0.00466546875j;
	z22 0.11025421874999947+0.04474687499999804j;
	z23 0.012435468749998438-0.00466546875j;
	z31 0.012435468749998438-0.00466546875j;
	z32 0.012435468749998438-0.00466546875j;
	z33 0.11025421874999947+0.04474687499999804j;
}

object line_configuration {
	name line_config_152_175;
	z11 0.05076658759469341+0.12399626704545148j;
	z12 0.02841131857954188+0.025913422765150677j;
	z13 0.02841131857954188+0.025913422765150677j;
	z21 0.02841131857954188+0.025913422765150677j;
	z22 0.05076658759469341+0.12399626704545148j;
	z23 0.02841131857954188+0.025913422765150677j;
	z31 0.02841131857954188+0.025913422765150677j;
	z32 0.02841131857954188+0.025913422765150677j;
	z33 0.05076658759469341+0.12399626704545148j;
}

object line_configuration {
	name line_config_154_156;
	z11 0.02789264820075609+0.06812717613635888j;
	z12 0.015610009488633982+0.014237592462120998j;
	z13 0.015610009488633982+0.014237592462120998j;
	z21 0.015610009488633982+0.014237592462120998j;
	z22 0.02789264820075609+0.06812717613635888j;
	z23 0.015610009488633982+0.014237592462120998j;
	z31 0.015610009488633982+0.014237592462120998j;
	z32 0.015610009488633982+0.014237592462120998j;
	z33 0.02789264820075609+0.06812717613635888j;
}

object line_configuration {
	name line_config_218_153;
	z11 0.002355611268939394+0.005753528409087211j;
	z12 0.001318308465909091+0.0012024040530303033j;
	z13 0.001318308465909091+0.0012024040530303033j;
	z21 0.001318308465909091+0.0012024040530303033j;
	z22 0.002355611268939394+0.005753528409087211j;
	z23 0.001318308465909091+0.0012024040530303033j;
	z31 0.001318308465909091+0.0012024040530303033j;
	z32 0.001318308465909091+0.0012024040530303033j;
	z33 0.002355611268939394+0.005753528409087211j;
}

object line_configuration {
	name line_config_235_155;
	z11 0.05170097774620895+0.12627849431818156j;
	z12 0.028934246306814328+0.026390375189391233j;
	z13 0.028934246306814328+0.026390375189391233j;
	z21 0.028934246306814328+0.026390375189391233j;
	z22 0.05170097774620895+0.12627849431818156j;
	z23 0.028934246306814328+0.026390375189391233j;
	z31 0.028934246306814328+0.026390375189391233j;
	z32 0.028934246306814328+0.026390375189391233j;
	z33 0.05170097774620895+0.12627849431818156j;
}

object line_configuration {
	name line_config_76_110;
	z11 0.003245993162878788+0.0023080935795454552j;
	z12 0.0007546226893939395-4.3827083333333355e-06j;
	z13 0.0007546226893939395-4.3827083333333355e-06j;
	z21 0.0007546226893939395-4.3827083333333355e-06j;
	z22 0.003245993162878788+0.0023080935795454552j;
	z23 0.0007546226893939395-4.3827083333333355e-06j;
	z31 0.0007546226893939395-4.3827083333333355e-06j;
	z32 0.0007546226893939395-4.3827083333333355e-06j;
	z33 0.003245993162878788+0.0023080935795454552j;
}

object line_configuration {
	name line_config_113_111;
	z11 0.05201149723484687+0.03698325806818075j;
	z12 0.012091539924240832-7.022541666666666e-05j;
	z13 0.012091539924240832-7.022541666666666e-05j;
	z21 0.012091539924240832-7.022541666666666e-05j;
	z22 0.05201149723484687+0.03698325806818075j;
	z23 0.012091539924240832-7.022541666666666e-05j;
	z31 0.012091539924240832-7.022541666666666e-05j;
	z32 0.012091539924240832-7.022541666666666e-05j;
	z33 0.05201149723484687+0.03698325806818075j;
}

object line_configuration {
	name line_config_114_112;
	z11 0.018560347272722606+0.013197507272726294j;
	z12 0.0043148763636363646-2.5060000000000004e-05j;
	z13 0.0043148763636363646-2.5060000000000004e-05j;
	z21 0.0043148763636363646-2.5060000000000004e-05j;
	z22 0.018560347272722606+0.013197507272726294j;
	z23 0.0043148763636363646-2.5060000000000004e-05j;
	z31 0.0043148763636363646-2.5060000000000004e-05j;
	z32 0.0043148763636363646-2.5060000000000004e-05j;
	z33 0.018560347272722606+0.013197507272726294j;
}

object line_configuration {
	name line_config_110_114;
	z11 0.07669953032196646+0.05453791323863185j;
	z12 0.017830969734845027-0.00010355895833333334j;
	z13 0.017830969734845027-0.00010355895833333334j;
	z21 0.017830969734845027-0.00010355895833333334j;
	z22 0.07669953032196646+0.05453791323863185j;
	z23 0.017830969734845027-0.00010355895833333334j;
	z31 0.017830969734845027-0.00010355895833333334j;
	z32 0.017830969734845027-0.00010355895833333334j;
	z33 0.07669953032196646+0.05453791323863185j;
}

object line_configuration {
	name line_config_114_115;
	z11 0.051938050795452696+0.03693103329545126j;
	z12 0.01207446522726844-7.012625000000002e-05j;
	z13 0.01207446522726844-7.012625000000002e-05j;
	z21 0.01207446522726844-7.012625000000002e-05j;
	z22 0.051938050795452696+0.03693103329545126j;
	z23 0.01207446522726844-7.012625000000002e-05j;
	z31 0.01207446522726844-7.012625000000002e-05j;
	z32 0.01207446522726844-7.012625000000002e-05j;
	z33 0.051938050795452696+0.03693103329545126j;
}

object line_configuration {
	name line_config_117_113;
	z11 0.03911424075757125+0.027812544090906405j;
	z12 0.00909320878787592-5.281166666666669e-05j;
	z13 0.00909320878787592-5.281166666666669e-05j;
	z21 0.00909320878787592-5.281166666666669e-05j;
	z22 0.03911424075757125+0.027812544090906405j;
	z23 0.00909320878787592-5.281166666666669e-05j;
	z31 0.00909320878787592-5.281166666666669e-05j;
	z32 0.00909320878787592-5.281166666666669e-05j;
	z33 0.03911424075757125+0.027812544090906405j;
}

object line_configuration {
	name line_config_120_118;
	z11 0.05402031907196501+0.03841164948863581j;
	z12 0.01255854723484664-7.293770833333336e-05j;
	z13 0.01255854723484664-7.293770833333336e-05j;
	z21 0.01255854723484664-7.293770833333336e-05j;
	z22 0.05402031907196501+0.03841164948863581j;
	z23 0.01255854723484664-7.293770833333336e-05j;
	z31 0.01255854723484664-7.293770833333336e-05j;
	z32 0.01255854723484664-7.293770833333336e-05j;
	z33 0.05402031907196501+0.03841164948863581j;
}

object line_configuration {
	name line_config_122_121;
	z11 0.12658401249999532+0.09000873749999654j;
	z12 0.02942802499999677-0.00017091250000000001j;
	z13 0.02942802499999677-0.00017091250000000001j;
	z21 0.02942802499999677-0.00017091250000000001j;
	z22 0.12658401249999532+0.09000873749999654j;
	z23 0.02942802499999677-0.00017091250000000001j;
	z31 0.02942802499999677-0.00017091250000000001j;
	z32 0.02942802499999677-0.00017091250000000001j;
	z33 0.12658401249999532+0.09000873749999654j;
}

object line_configuration {
	name line_config_123_122;
	z11 0.032745539526511894+0.02328401994317753j;
	z12 0.007612624507570914-4.421270833333334e-05j;
	z13 0.007612624507570914-4.421270833333334e-05j;
	z21 0.007612624507570914-4.421270833333334e-05j;
	z22 0.032745539526511894+0.02328401994317753j;
	z23 0.007612624507570914-4.421270833333334e-05j;
	z31 0.007612624507570914-4.421270833333334e-05j;
	z32 0.007612624507570914-4.421270833333334e-05j;
	z33 0.032745539526511894+0.02328401994317753j;
}

object line_configuration {
	name line_config_115_124;
	z11 0.08868395248105662+0.06305954789772357j;
	z12 0.020617086780300692-0.00011974020833333339j;
	z13 0.020617086780300692-0.00011974020833333339j;
	z21 0.020617086780300692-0.00011974020833333339j;
	z22 0.08868395248105662+0.06305954789772357j;
	z23 0.020617086780300692-0.00011974020833333339j;
	z31 0.020617086780300692-0.00011974020833333339j;
	z32 0.020617086780300692-0.00011974020833333339j;
	z33 0.08868395248105662+0.06305954789772357j;
}

object line_configuration {
	name line_config_125_123;
	z11 0.10710234445075599+0.07615611653408692j;
	z12 0.024898961628784133-0.0001446085416666667j;
	z13 0.024898961628784133-0.0001446085416666667j;
	z21 0.024898961628784133-0.0001446085416666667j;
	z22 0.10710234445075599+0.07615611653408692j;
	z23 0.024898961628784133-0.0001446085416666667j;
	z31 0.024898961628784133-0.0001446085416666667j;
	z32 0.024898961628784133-0.0001446085416666667j;
	z33 0.10710234445075599+0.07615611653408692j;
}

object line_configuration {
	name line_config_125_117;
	z11 0.022856501079543474+0.016252327329542734j;
	z12 0.0053136385227259-3.0860625e-05j;
	z13 0.0053136385227259-3.0860625e-05j;
	z21 0.0053136385227259-3.0860625e-05j;
	z22 0.022856501079543474+0.016252327329542734j;
	z23 0.0053136385227259-3.0860625e-05j;
	z31 0.0053136385227259-3.0860625e-05j;
	z32 0.0053136385227259-3.0860625e-05j;
	z33 0.022856501079543474+0.016252327329542734j;
}

object line_configuration {
	name line_config_124_125;
	z11 0.020796914791663176+0.014787839374998288j;
	z12 0.004834829583333334-2.807979166666667e-05j;
	z13 0.004834829583333334-2.807979166666667e-05j;
	z21 0.004834829583333334-2.807979166666667e-05j;
	z22 0.020796914791663176+0.014787839374998288j;
	z23 0.004834829583333334-2.807979166666667e-05j;
	z31 0.004834829583333334-2.807979166666667e-05j;
	z32 0.004834829583333334-2.807979166666667e-05j;
	z33 0.020796914791663176+0.014787839374998288j;
}

object line_configuration {
	name line_config_124_157;
	z11 0.02621204670454088+0.018638319204541218j;
	z12 0.00609372977272299-3.5391250000000004e-05j;
	z13 0.00609372977272299-3.5391250000000004e-05j;
	z21 0.00609372977272299-3.5391250000000004e-05j;
	z22 0.02621204670454088+0.018638319204541218j;
	z23 0.00609372977272299-3.5391250000000004e-05j;
	z31 0.00609372977272299-3.5391250000000004e-05j;
	z32 0.00609372977272299-3.5391250000000004e-05j;
	z33 0.02621204670454088+0.018638319204541218j;
}

object line_configuration {
	name line_config_157_126;
	z11 0.11782166712121057+0.08377819045454105j;
	z12 0.027390970606060158-0.00015908166666666669j;
	z13 0.027390970606060158-0.00015908166666666669j;
	z21 0.027390970606060158-0.00015908166666666669j;
	z22 0.11782166712121057+0.08377819045454105j;
	z23 0.027390970606060158-0.00015908166666666669j;
	z31 0.027390970606060158-0.00015908166666666669j;
	z32 0.027390970606060158-0.00015908166666666669j;
	z33 0.11782166712121057+0.08377819045454105j;
}

object line_configuration {
	name line_config_129_128;
	z11 0.07121681534090497+0.050639377840907725j;
	z12 0.0165563579545417-9.615625000000001e-05j;
	z13 0.0165563579545417-9.615625000000001e-05j;
	z21 0.0165563579545417-9.615625000000001e-05j;
	z22 0.07121681534090497+0.050639377840907725j;
	z23 0.0165563579545417-9.615625000000001e-05j;
	z31 0.0165563579545417-9.615625000000001e-05j;
	z32 0.0165563579545417-9.615625000000001e-05j;
	z33 0.07121681534090497+0.050639377840907725j;
}

object line_configuration {
	name line_config_128_131;
	z11 0.03573539594696795+0.025409985113634712j;
	z12 0.00830770098484642-4.824958333333334e-05j;
	z13 0.00830770098484642-4.824958333333334e-05j;
	z21 0.00830770098484642-4.824958333333334e-05j;
	z22 0.03573539594696795+0.025409985113634712j;
	z23 0.00830770098484642-4.824958333333334e-05j;
	z31 0.00830770098484642-4.824958333333334e-05j;
	z32 0.00830770098484642-4.824958333333334e-05j;
	z33 0.03573539594696795+0.025409985113634712j;
}

object line_configuration {
	name line_config_132_130;
	z11 0.04941325229166408+0.035135751874995666j;
	z12 0.011487504583333068-6.671729166666668e-05j;
	z13 0.011487504583333068-6.671729166666668e-05j;
	z21 0.011487504583333068-6.671729166666668e-05j;
	z22 0.04941325229166408+0.035135751874995666j;
	z23 0.011487504583333068-6.671729166666668e-05j;
	z31 0.011487504583333068-6.671729166666668e-05j;
	z32 0.011487504583333068-6.671729166666668e-05j;
	z33 0.04941325229166408+0.035135751874995666j;
}

object line_configuration {
	name line_config_131_133;
	z11 0.14414573507575398+0.10249616340908621j;
	z12 0.033510742878787886-0.00019462416666666673j;
	z13 0.033510742878787886-0.00019462416666666673j;
	z21 0.033510742878787886-0.00019462416666666673j;
	z22 0.14414573507575398+0.10249616340908621j;
	z23 0.033510742878787886-0.00019462416666666673j;
	z31 0.033510742878787886-0.00019462416666666673j;
	z32 0.033510742878787886-0.00019462416666666673j;
	z33 0.14414573507575398+0.10249616340908621j;
}

object line_configuration {
	name line_config_135_132;
	z11 0.0692478027083326+0.049239293124998536j;
	z12 0.01609860541666395-9.349770833333333e-05j;
	z13 0.01609860541666395-9.349770833333333e-05j;
	z21 0.01609860541666395-9.349770833333333e-05j;
	z22 0.0692478027083326+0.049239293124998536j;
	z23 0.01609860541666395-9.349770833333333e-05j;
	z31 0.01609860541666395-9.349770833333333e-05j;
	z32 0.01609860541666395-9.349770833333333e-05j;
	z33 0.0692478027083326+0.049239293124998536j;
}

object line_configuration {
	name line_config_174_134;
	z11 0.059546237840907845+0.04234090534090608j;
	z12 0.013843202954541224-8.039875e-05j;
	z13 0.013843202954541224-8.039875e-05j;
	z21 0.013843202954541224-8.039875e-05j;
	z22 0.059546237840907845+0.04234090534090608j;
	z23 0.013843202954541224-8.039875e-05j;
	z31 0.013843202954541224-8.039875e-05j;
	z32 0.013843202954541224-8.039875e-05j;
	z33 0.059546237840907845+0.04234090534090608j;
}

object line_configuration {
	name line_config_245_135;
	z11 0.0039877096212121215+0.0028354979545454555j;
	z12 0.0009270556060606063-5.384166666666669e-06j;
	z13 0.0009270556060606063-5.384166666666669e-06j;
	z21 0.0009270556060606063-5.384166666666669e-06j;
	z22 0.0039877096212121215+0.0028354979545454555j;
	z23 0.0009270556060606063-5.384166666666669e-06j;
	z31 0.0009270556060606063-5.384166666666669e-06j;
	z32 0.0009270556060606063-5.384166666666669e-06j;
	z33 0.0039877096212121215+0.0028354979545454555j;
}

object line_configuration {
	name line_config_72_174;
	z11 0.04324483147727089+0.030749638977272727j;
	z12 0.010053481136358875-5.838875000000001e-05j;
	z13 0.010053481136358875-5.838875000000001e-05j;
	z21 0.010053481136358875-5.838875000000001e-05j;
	z22 0.04324483147727089+0.030749638977272727j;
	z23 0.010053481136358875-5.838875000000001e-05j;
	z31 0.010053481136358875-5.838875000000001e-05j;
	z32 0.010053481136358875-5.838875000000001e-05j;
	z33 0.04324483147727089+0.030749638977272727j;
}

object line_configuration {
	name line_config_134_136;
	z11 0.045273249318177555+0.03219196431818157j;
	z12 0.010525044090904786-6.11275e-05j;
	z13 0.010525044090904786-6.11275e-05j;
	z21 0.010525044090904786-6.11275e-05j;
	z22 0.045273249318177555+0.03219196431818157j;
	z23 0.010525044090904786-6.11275e-05j;
	z31 0.010525044090904786-6.11275e-05j;
	z32 0.010525044090904786-6.11275e-05j;
	z33 0.045273249318177555+0.03219196431818157j;
}

object line_configuration {
	name line_config_138_183;
	z11 0.036449492840906386+0.02591775034090715j;
	z12 0.00847371295454449-4.9213750000000016e-05j;
	z13 0.00847371295454449-4.9213750000000016e-05j;
	z21 0.00847371295454449-4.9213750000000016e-05j;
	z22 0.036449492840906386+0.02591775034090715j;
	z23 0.00847371295454449-4.9213750000000016e-05j;
	z31 0.00847371295454449-4.9213750000000016e-05j;
	z32 0.00847371295454449-4.9213750000000016e-05j;
	z33 0.036449492840906386+0.02591775034090715j;
}

object line_configuration {
	name line_config_224_139;
	z11 0.008061055321968796+0.005731888238636278j;
	z12 0.0018740197348484852-1.0883958333333336e-05j;
	z13 0.0018740197348484852-1.0883958333333336e-05j;
	z21 0.0018740197348484852-1.0883958333333336e-05j;
	z22 0.008061055321968796+0.005731888238636278j;
	z23 0.0018740197348484852-1.0883958333333336e-05j;
	z31 0.0018740197348484852-1.0883958333333336e-05j;
	z32 0.0018740197348484852-1.0883958333333336e-05j;
	z33 0.008061055321968796+0.005731888238636278j;
}

object line_configuration {
	name line_config_165_138;
	z11 0.04746815604166628+0.03375267312499798j;
	z12 0.011035312083330397-6.409104166666669e-05j;
	z13 0.011035312083330397-6.409104166666669e-05j;
	z21 0.011035312083330397-6.409104166666669e-05j;
	z22 0.04746815604166628+0.03375267312499798j;
	z23 0.011035312083330397-6.409104166666669e-05j;
	z31 0.011035312083330397-6.409104166666669e-05j;
	z32 0.011035312083330397-6.409104166666669e-05j;
	z33 0.04746815604166628+0.03375267312499798j;
}

object line_configuration {
	name line_config_141_265;
	z11 0.02917104327651025+0.020742341193176764j;
	z12 0.00678163200757469-3.938645833333334e-05j;
	z13 0.00678163200757469-3.938645833333334e-05j;
	z21 0.00678163200757469-3.938645833333334e-05j;
	z22 0.02917104327651025+0.020742341193176764j;
	z23 0.00678163200757469-3.938645833333334e-05j;
	z31 0.00678163200757469-3.938645833333334e-05j;
	z32 0.00678163200757469-3.938645833333334e-05j;
	z33 0.02917104327651025+0.020742341193176764j;
}

object line_configuration {
	name line_config_140_142;
	z11 0.017268399715904624+0.01227885596590565j;
	z12 0.004014526704545455-2.3315625000000013e-05j;
	z13 0.004014526704545455-2.3315625000000013e-05j;
	z21 0.004014526704545455-2.3315625000000013e-05j;
	z22 0.017268399715904624+0.01227885596590565j;
	z23 0.004014526704545455-2.3315625000000013e-05j;
	z31 0.004014526704545455-2.3315625000000013e-05j;
	z32 0.004014526704545455-2.3315625000000013e-05j;
	z33 0.017268399715904624+0.01227885596590565j;
}

object line_configuration {
	name line_config_143_141;
	z11 0.014000650359848222+0.009955292443180445j;
	z12 0.0032548461742424257-1.8903541666666675e-05j;
	z13 0.0032548461742424257-1.8903541666666675e-05j;
	z21 0.0032548461742424257-1.8903541666666675e-05j;
	z22 0.014000650359848222+0.009955292443180445j;
	z23 0.0032548461742424257-1.8903541666666675e-05j;
	z31 0.0032548461742424257-1.8903541666666675e-05j;
	z32 0.0032548461742424257-1.8903541666666675e-05j;
	z33 0.014000650359848222+0.009955292443180445j;
}

object line_configuration {
	name line_config_144_140;
	z11 0.0834701810795416+0.05935224732954323j;
	z12 0.019404998522724513-0.00011270062500000003j;
	z13 0.019404998522724513-0.00011270062500000003j;
	z21 0.019404998522724513-0.00011270062500000003j;
	z22 0.0834701810795416+0.05935224732954323j;
	z23 0.019404998522724513-0.00011270062500000003j;
	z31 0.019404998522724513-0.00011270062500000003j;
	z32 0.019404998522724513-0.00011270062500000003j;
	z33 0.0834701810795416+0.05935224732954323j;
}

object line_configuration {
	name line_config_145_143;
	z11 0.06373484507575312+0.04531925340908589j;
	z12 0.014816962878784668-8.605416666666667e-05j;
	z13 0.014816962878784668-8.605416666666667e-05j;
	z21 0.014816962878784668-8.605416666666667e-05j;
	z22 0.06373484507575312+0.04531925340908589j;
	z23 0.014816962878784668-8.605416666666667e-05j;
	z31 0.014816962878784668-8.605416666666667e-05j;
	z32 0.014816962878784668-8.605416666666667e-05j;
	z33 0.06373484507575312+0.04531925340908589j;
}

object line_configuration {
	name line_config_246_145;
	z11 0.0026649022159090916+0.0018949034659090918j;
	z12 0.0006195317045454547-3.5981250000000012e-06j;
	z13 0.0006195317045454547-3.5981250000000012e-06j;
	z21 0.0006195317045454547-3.5981250000000012e-06j;
	z22 0.0026649022159090916+0.0018949034659090918j;
	z23 0.0006195317045454547-3.5981250000000012e-06j;
	z31 0.0006195317045454547-3.5981250000000012e-06j;
	z32 0.0006195317045454547-3.5981250000000012e-06j;
	z33 0.0026649022159090916+0.0018949034659090918j;
}

object line_configuration {
	name line_config_94_96;
	z11 0.002019314185606061+0.0014358521022727277j;
	z12 0.0004694465530303032-2.7264583333333346e-06j;
	z13 0.0004694465530303032-2.7264583333333346e-06j;
	z21 0.0004694465530303032-2.7264583333333346e-06j;
	z22 0.002019314185606061+0.0014358521022727277j;
	z23 0.0004694465530303032-2.7264583333333346e-06j;
	z31 0.0004694465530303032-2.7264583333333346e-06j;
	z32 0.0004694465530303032-2.7264583333333346e-06j;
	z33 0.002019314185606061+0.0014358521022727277j;
}

object line_configuration {
	name line_config_146_144;
	z11 0.024065898541662155+0.017112280624994907j;
	z12 0.005594797083329688-3.2493541666666675e-05j;
	z13 0.005594797083329688-3.2493541666666675e-05j;
	z21 0.005594797083329688-3.2493541666666675e-05j;
	z22 0.024065898541662155+0.017112280624994907j;
	z23 0.005594797083329688-3.2493541666666675e-05j;
	z31 0.005594797083329688-3.2493541666666675e-05j;
	z32 0.005594797083329688-3.2493541666666675e-05j;
	z33 0.024065898541662155+0.017112280624994907j;
}

object line_configuration {
	name line_config_96_146;
	z11 0.00942336333333228+0.006700569999994912j;
	z12 0.0021907266666666677-1.272333333333334e-05j;
	z13 0.0021907266666666677-1.272333333333334e-05j;
	z21 0.0021907266666666677-1.272333333333334e-05j;
	z22 0.00942336333333228+0.006700569999994912j;
	z23 0.0021907266666666677-1.272333333333334e-05j;
	z31 0.0021907266666666677-1.272333333333334e-05j;
	z32 0.0021907266666666677-1.272333333333334e-05j;
	z33 0.00942336333333228+0.006700569999994912j;
}

object line_configuration {
	name line_config_98_147;
	z11 0.03199117053029989+0.02274761886363568j;
	z12 0.007437250151514077-4.3194166666666674e-05j;
	z13 0.007437250151514077-4.3194166666666674e-05j;
	z21 0.007437250151514077-4.3194166666666674e-05j;
	z22 0.03199117053029989+0.02274761886363568j;
	z23 0.007437250151514077-4.3194166666666674e-05j;
	z31 0.007437250151514077-4.3194166666666674e-05j;
	z32 0.007437250151514077-4.3194166666666674e-05j;
	z33 0.03199117053029989+0.02274761886363568j;
}

object line_configuration {
	name line_config_99_47;
	z11 0.06738571945075673+0.04791524153408768j;
	z12 0.015665711628785772-9.098354166666669e-05j;
	z13 0.015665711628785772-9.098354166666669e-05j;
	z21 0.015665711628785772-9.098354166666669e-05j;
	z22 0.06738571945075673+0.04791524153408768j;
	z23 0.015665711628785772-9.098354166666669e-05j;
	z31 0.015665711628785772-9.098354166666669e-05j;
	z32 0.015665711628785772-9.098354166666669e-05j;
	z33 0.06738571945075673+0.04791524153408768j;
}

object line_configuration {
	name line_config_148_149;
	z11 0.029169345984845038+0.02074113431818181j;
	z12 0.006781237424237908-3.9384166666666675e-05j;
	z13 0.006781237424237908-3.9384166666666675e-05j;
	z21 0.006781237424237908-3.9384166666666675e-05j;
	z22 0.029169345984845038+0.02074113431818181j;
	z23 0.006781237424237908-3.9384166666666675e-05j;
	z31 0.006781237424237908-3.9384166666666675e-05j;
	z32 0.006781237424237908-3.9384166666666675e-05j;
	z33 0.029169345984845038+0.02074113431818181j;
}

object line_configuration {
	name line_config_150_247;
	z11 0.005014725378787878+0.003565767045454546j;
	z12 0.0011658143939393942-6.770833333333335e-06j;
	z13 0.0011658143939393942-6.770833333333335e-06j;
	z21 0.0011658143939393942-6.770833333333335e-06j;
	z22 0.005014725378787878+0.003565767045454546j;
	z23 0.0011658143939393942-6.770833333333335e-06j;
	z31 0.0011658143939393942-6.770833333333335e-06j;
	z32 0.0011658143939393942-6.770833333333335e-06j;
	z33 0.005014725378787878+0.003565767045454546j;
}

object line_configuration {
	name line_config_47_150;
	z11 0.00984244007575663+0.00699855840908837j;
	z12 0.002288152878787879-1.3289166666666666e-05j;
	z13 0.002288152878787879-1.3289166666666666e-05j;
	z21 0.002288152878787879-1.3289166666666666e-05j;
	z22 0.00984244007575663+0.00699855840908837j;
	z23 0.002288152878787879-1.3289166666666666e-05j;
	z31 0.002288152878787879-1.3289166666666666e-05j;
	z32 0.002288152878787879-1.3289166666666666e-05j;
	z33 0.00984244007575663+0.00699855840908837j;
}

object line_configuration {
	name line_config_100_148;
	z11 0.016669255757571333+0.011852829090908701j;
	z12 0.0038752387878787887-2.2506666666666673e-05j;
	z13 0.0038752387878787887-2.2506666666666673e-05j;
	z21 0.0038752387878787887-2.2506666666666673e-05j;
	z22 0.016669255757571333+0.011852829090908701j;
	z23 0.0038752387878787887-2.2506666666666673e-05j;
	z31 0.0038752387878787887-2.2506666666666673e-05j;
	z32 0.0038752387878787887-2.2506666666666673e-05j;
	z33 0.016669255757571333+0.011852829090908701j;
}

object line_configuration {
	name line_config_147_151;
	z11 0.08582031284090903+0.061023330340904534j;
	z12 0.019951352954540934-0.00011587375000000002j;
	z13 0.019951352954540934-0.00011587375000000002j;
	z21 0.019951352954540934-0.00011587375000000002j;
	z22 0.08582031284090903+0.061023330340904534j;
	z23 0.019951352954540934-0.00011587375000000002j;
	z31 0.019951352954540934-0.00011587375000000002j;
	z32 0.019951352954540934-0.00011587375000000002j;
	z33 0.08582031284090903+0.061023330340904534j;
}

object line_configuration {
	name line_config_121_120;
	z11 0.1329054981628742+0.0945036885795407j;
	z12 0.030897632689389103-0.00017944770833333337j;
	z13 0.030897632689389103-0.00017944770833333337j;
	z21 0.030897632689389103-0.00017944770833333337j;
	z22 0.1329054981628742+0.0945036885795407j;
	z23 0.030897632689389103-0.00017944770833333337j;
	z31 0.030897632689389103-0.00017944770833333337j;
	z32 0.030897632689389103-0.00017944770833333337j;
	z33 0.1329054981628742+0.0945036885795407j;
}

object line_configuration {
	name line_config_130_129;
	z11 0.14694703782196467+0.10448805573863403j;
	z12 0.03416198473484699-0.00019840645833333337j;
	z13 0.03416198473484699-0.00019840645833333337j;
	z21 0.03416198473484699-0.00019840645833333337j;
	z22 0.14694703782196467+0.10448805573863403j;
	z23 0.03416198473484699-0.00019840645833333337j;
	z31 0.03416198473484699-0.00019840645833333337j;
	z32 0.03416198473484699-0.00019840645833333337j;
	z33 0.14694703782196467+0.10448805573863403j;
}

object line_configuration {
	name line_config_133_137;
	z11 0.12157653918560292+0.08644812710226964j;
	z12 0.02826389655302835-0.00016415145833333336j;
	z13 0.02826389655302835-0.00016415145833333336j;
	z21 0.02826389655302835-0.00016415145833333336j;
	z22 0.12157653918560292+0.08644812710226964j;
	z23 0.02826389655302835-0.00016415145833333336j;
	z31 0.02826389655302835-0.00016415145833333336j;
	z32 0.02826389655302835-0.00016415145833333336j;
	z33 0.12157653918560292+0.08644812710226964j;
}

object line_configuration {
	name line_config_156_223;
	z11 0.004259971590909091+0.010404886363631292j;
	z12 0.0023840761363636367+0.0021744704545454546j;
	z13 0.0023840761363636367+0.0021744704545454546j;
	z21 0.0023840761363636367+0.0021744704545454546j;
	z22 0.004259971590909091+0.010404886363631292j;
	z23 0.0023840761363636367+0.0021744704545454546j;
	z31 0.0023840761363636367+0.0021744704545454546j;
	z32 0.0023840761363636367+0.0021744704545454546j;
	z33 0.004259971590909091+0.010404886363631292j;
}

object line_configuration {
	name line_config_161_221;
	z11 0.03857612405302579+0.09422132954545268j;
	z12 0.02158897420454126+0.019690892348483174j;
	z13 0.02158897420454126+0.019690892348483174j;
	z21 0.02158897420454126+0.019690892348483174j;
	z22 0.03857612405302579+0.09422132954545268j;
	z23 0.02158897420454126+0.019690892348483174j;
	z31 0.02158897420454126+0.019690892348483174j;
	z32 0.02158897420454126+0.019690892348483174j;
	z33 0.03857612405302579+0.09422132954545268j;
}

object line_configuration {
	name line_config_135_49;
	z11 0.007907000340908877+0.003209070454545455j;
	z12 0.0008918230681818184-0.00033458912878787884j;
	z13 0.0008918230681818184-0.00033458912878787884j;
	z21 0.0008918230681818184-0.00033458912878787884j;
	z22 0.007907000340908877+0.003209070454545455j;
	z23 0.0008918230681818184-0.00033458912878787884j;
	z31 0.0008918230681818184-0.00033458912878787884j;
	z32 0.0008918230681818184-0.00033458912878787884j;
	z33 0.007907000340908877+0.003209070454545455j;
}

object overhead_line {
	name oh_line_103_71;
	phases BN;
	from node_103;
	to node_71;
	configuration line_config_103_71;
	length 5280;
}

object overhead_line {
	name oh_line_103_166;
	phases BN;
	from node_103;
	to node_166;
	configuration line_config_103_166;
	length 5280;
}

object overhead_line {
	name oh_line_194_103;
	phases BN;
	from node_194;
	to node_103;
	configuration line_config_194_103;
	length 5280;
}

object overhead_line {
	name oh_line_261_105;
	phases ABCN;
	from node_261;
	to node_105;
	configuration line_config_261_105;
	length 5280;
}

object overhead_line {
	name oh_line_105_191;
	phases ABCN;
	from node_105;
	to node_191;
	configuration line_config_105_191;
	length 5280;
}

object overhead_line {
	name oh_line_87_106;
	phases ABCN;
	from node_87;
	to node_106;
	configuration line_config_87_106;
	length 5280;
}

object overhead_line {
	name oh_line_187_50;
	phases AN;
	from node_187;
	to node_50;
	configuration line_config_187_50;
	length 5280;
}

object overhead_line {
	name oh_line_188_52;
	phases AN;
	from node_188;
	to node_52;
	configuration line_config_188_52;
	length 5280;
}

object overhead_line {
	name oh_line_109_104;
	phases BN;
	from node_109;
	to node_104;
	configuration line_config_109_104;
	length 5280;
}

object overhead_line {
	name oh_line_190_109;
	phases BN;
	from node_190;
	to node_109;
	configuration line_config_190_109;
	length 5280;
}

object overhead_line {
	name oh_line_109_12;
	phases BN;
	from node_109;
	to node_12;
	configuration line_config_109_12;
	length 5280;
}

object overhead_line {
	name oh_line_190_39;
	phases BN;
	from node_190;
	to node_39;
	configuration line_config_190_39;
	length 5280;
}

object overhead_line {
	name oh_line_166_190;
	phases BN;
	from node_166;
	to node_190;
	configuration line_config_166_190;
	length 5280;
}

object overhead_line {
	name oh_line_191_40;
	phases AN;
	from node_191;
	to node_40;
	configuration line_config_191_40;
	length 5280;
}

object overhead_line {
	name oh_line_193_53;
	phases AN;
	from node_193;
	to node_53;
	configuration line_config_193_53;
	length 5280;
}

object overhead_line {
	name oh_line_194_54;
	phases BN;
	from node_194;
	to node_54;
	configuration line_config_194_54;
	length 5280;
}

object overhead_line {
	name oh_line_195_55;
	phases ABCN;
	from node_195;
	to node_55;
	configuration line_config_195_55;
	length 5280;
}

object overhead_line {
	name oh_line_90_194;
	phases BN;
	from node_90;
	to node_194;
	configuration line_config_90_194;
	length 5280;
}

object overhead_line {
	name oh_line_197_56;
	phases ABN;
	from node_197;
	to node_56;
	configuration line_config_197_56;
	length 5280;
}

object overhead_line {
	name oh_line_81_225;
	phases ABCN;
	from node_81;
	to node_225;
	configuration line_config_81_225;
	length 5280;
}

object overhead_line {
	name oh_line_200_57;
	phases AN;
	from node_200;
	to node_57;
	configuration line_config_200_57;
	length 5280;
}

object overhead_line {
	name oh_line_199_58;
	phases ABN;
	from node_199;
	to node_58;
	configuration line_config_199_58;
	length 5280;
}

object overhead_line {
	name oh_line_201_41;
	phases AN;
	from node_201;
	to node_41;
	configuration line_config_201_41;
	length 5280;
}

object overhead_line {
	name oh_line_202_201;
	phases ABCN;
	from node_202;
	to node_201;
	configuration line_config_202_201;
	length 5280;
}

object overhead_line {
	name oh_line_203_59;
	phases ABCN;
	from node_203;
	to node_59;
	configuration line_config_203_59;
	length 5280;
}

object overhead_line {
	name oh_line_82_226;
	phases ABCN;
	from node_82;
	to node_226;
	configuration line_config_82_226;
	length 5280;
}

object overhead_line {
	name oh_line_84_202;
	phases ABCN;
	from node_84;
	to node_202;
	configuration line_config_84_202;
	length 5280;
}

object overhead_line {
	name oh_line_204_203;
	phases ABCN;
	from node_204;
	to node_203;
	configuration line_config_204_203;
	length 5280;
}

object overhead_line {
	name oh_line_204_61;
	phases ABCN;
	from node_204;
	to node_61;
	configuration line_config_204_61;
	length 5280;
}

object overhead_line {
	name oh_line_205_62;
	phases BN;
	from node_205;
	to node_62;
	configuration line_config_205_62;
	length 5280;
}

object overhead_line {
	name oh_line_206_204;
	phases ABCN;
	from node_206;
	to node_204;
	configuration line_config_206_204;
	length 5280;
}

object overhead_line {
	name oh_line_206_63;
	phases ABCN;
	from node_206;
	to node_63;
	configuration line_config_206_63;
	length 5280;
}

object overhead_line {
	name oh_line_207_64;
	phases ABCN;
	from node_207;
	to node_64;
	configuration line_config_207_64;
	length 5280;
}

object overhead_line {
	name oh_line_209_102;
	phases ABCN;
	from node_209;
	to node_102;
	configuration line_config_209_102;
	length 5280;
}

object overhead_line {
	name oh_line_92_206;
	phases ABCN;
	from node_92;
	to node_206;
	configuration line_config_92_206;
	length 5280;
}

object overhead_line {
	name oh_line_214_65;
	phases ABCN;
	from node_214;
	to node_65;
	configuration line_config_214_65;
	length 5280;
}

object overhead_line {
	name oh_line_216_66;
	phases ABCN;
	from node_216;
	to node_66;
	configuration line_config_216_66;
	length 5280;
}

object overhead_line {
	name oh_line_95_67;
	phases BN;
	from node_95;
	to node_67;
	configuration line_config_95_67;
	length 5280;
}

object overhead_line {
	name oh_line_203_60;
	phases CN;
	from node_203;
	to node_60;
	configuration line_config_203_60;
	length 5280;
}

object overhead_line {
	name oh_line_259_163;
	phases ABCN;
	from node_259;
	to node_163;
	configuration line_config_259_163;
	length 5280;
}

object overhead_line {
	name oh_line_91_224;
	phases ABCN;
	from node_91;
	to node_224;
	configuration line_config_91_224;
	length 5280;
}

object overhead_line {
	name oh_line_196_198;
	phases ABCN;
	from node_196;
	to node_198;
	configuration line_config_196_198;
	length 5280;
}

object overhead_line {
	name oh_line_200_196;
	phases ABCN;
	from node_200;
	to node_196;
	configuration line_config_200_196;
	length 5280;
}

object overhead_line {
	name oh_line_83_165;
	phases ABCN;
	from node_83;
	to node_165;
	configuration line_config_83_165;
	length 5280;
}

object overhead_line {
	name oh_line_205_200;
	phases ABCN;
	from node_205;
	to node_200;
	configuration line_config_205_200;
	length 5280;
}

object overhead_line {
	name oh_line_207_205;
	phases ABCN;
	from node_207;
	to node_205;
	configuration line_config_207_205;
	length 5280;
}

object overhead_line {
	name oh_line_85_207;
	phases ABCN;
	from node_85;
	to node_207;
	configuration line_config_85_207;
	length 5280;
}

object overhead_line {
	name oh_line_93_209;
	phases ABCN;
	from node_93;
	to node_209;
	configuration line_config_93_209;
	length 5280;
}

object overhead_line {
	name oh_line_184_185;
	phases ABCN;
	from node_184;
	to node_185;
	configuration line_config_184_185;
	length 5280;
}

object overhead_line {
	name oh_line_185_101;
	phases ABCN;
	from node_185;
	to node_101;
	configuration line_config_185_101;
	length 5280;
}

object overhead_line {
	name oh_line_249_184;
	phases ABCN;
	from node_249;
	to node_184;
	configuration line_config_249_184;
	length 5280;
}

object overhead_line {
	name oh_line_186_187;
	phases ABCN;
	from node_186;
	to node_187;
	configuration line_config_186_187;
	length 5280;
}

object overhead_line {
	name oh_line_187_188;
	phases ABCN;
	from node_187;
	to node_188;
	configuration line_config_187_188;
	length 5280;
}

object overhead_line {
	name oh_line_260_218;
	phases ABCN;
	from node_260;
	to node_218;
	configuration line_config_260_218;
	length 5280;
}

object overhead_line {
	name oh_line_191_193;
	phases ABCN;
	from node_191;
	to node_193;
	configuration line_config_191_193;
	length 5280;
}

object overhead_line {
	name oh_line_193_195;
	phases ABCN;
	from node_193;
	to node_195;
	configuration line_config_193_195;
	length 5280;
}

object overhead_line {
	name oh_line_256_197;
	phases ABCN;
	from node_256;
	to node_197;
	configuration line_config_256_197;
	length 5280;
}

object overhead_line {
	name oh_line_197_199;
	phases ABCN;
	from node_197;
	to node_199;
	configuration line_config_197_199;
	length 5280;
}

object overhead_line {
	name oh_line_199_210;
	phases ABCN;
	from node_199;
	to node_210;
	configuration line_config_199_210;
	length 5280;
}

object overhead_line {
	name oh_line_86_97;
	phases ABCN;
	from node_86;
	to node_97;
	configuration line_config_86_97;
	length 5280;
}

object overhead_line {
	name oh_line_213_211;
	phases ABCN;
	from node_213;
	to node_211;
	configuration line_config_213_211;
	length 5280;
}

object overhead_line {
	name oh_line_215_213;
	phases ABCN;
	from node_215;
	to node_213;
	configuration line_config_215_213;
	length 5280;
}

object overhead_line {
	name oh_line_214_215;
	phases ABCN;
	from node_214;
	to node_215;
	configuration line_config_214_215;
	length 5280;
}

object overhead_line {
	name oh_line_216_214;
	phases ABCN;
	from node_216;
	to node_214;
	configuration line_config_216_214;
	length 5280;
}

object overhead_line {
	name oh_line_210_217;
	phases ABCN;
	from node_210;
	to node_217;
	configuration line_config_210_217;
	length 5280;
}

object overhead_line {
	name oh_line_211_219;
	phases ABCN;
	from node_211;
	to node_219;
	configuration line_config_211_219;
	length 5280;
}

object overhead_line {
	name oh_line_74_98;
	phases ABCN;
	from node_74;
	to node_98;
	configuration line_config_74_98;
	length 5280;
}

object overhead_line {
	name oh_line_219_220;
	phases ABCN;
	from node_219;
	to node_220;
	configuration line_config_219_220;
	length 5280;
}

object overhead_line {
	name oh_line_77_99;
	phases ABCN;
	from node_77;
	to node_99;
	configuration line_config_77_99;
	length 5280;
}

object overhead_line {
	name oh_line_75_100;
	phases ABCN;
	from node_75;
	to node_100;
	configuration line_config_75_100;
	length 5280;
}

object overhead_line {
	name oh_line_254_222;
	phases ABCN;
	from node_254;
	to node_222;
	configuration line_config_254_222;
	length 5280;
}

object overhead_line {
	name oh_line_251_189;
	phases ABCN;
	from node_251;
	to node_189;
	configuration line_config_251_189;
	length 5280;
}

object overhead_line {
	name oh_line_217_216;
	phases ABCN;
	from node_217;
	to node_216;
	configuration line_config_217_216;
	length 5280;
}

object overhead_line {
	name oh_line_252_212;
	phases ABCN;
	from node_252;
	to node_212;
	configuration line_config_252_212;
	length 5280;
}

object overhead_line {
	name oh_line_89_192;
	phases ABCN;
	from node_89;
	to node_192;
	configuration line_config_89_192;
	length 5280;
}

object overhead_line {
	name oh_line_253_181;
	phases ABCN;
	from node_253;
	to node_181;
	configuration line_config_253_181;
	length 5280;
}

object overhead_line {
	name oh_line_181_182;
	phases ABCN;
	from node_181;
	to node_182;
	configuration line_config_181_182;
	length 5280;
}

object overhead_line {
	name oh_line_250_186;
	phases ABCN;
	from node_250;
	to node_186;
	configuration line_config_250_186;
	length 5280;
}

object overhead_line {
	name oh_line_178_3;
	phases ABCN;
	from node_178;
	to node_3;
	configuration line_config_178_3;
	length 5280;
}

object overhead_line {
	name oh_line_179_2;
	phases ABCN;
	from node_179;
	to node_2;
	configuration line_config_179_2;
	length 5280;
}

object overhead_line {
	name oh_line_231_4;
	phases ABCN;
	from node_231;
	to node_4;
	configuration line_config_231_4;
	length 5280;
}

object overhead_line {
	name oh_line_236_5;
	phases ABCN;
	from node_236;
	to node_5;
	configuration line_config_236_5;
	length 5280;
}

object overhead_line {
	name oh_line_240_6;
	phases ABCN;
	from node_240;
	to node_6;
	configuration line_config_240_6;
	length 5280;
}

object overhead_line {
	name oh_line_7_242;
	phases ABCN;
	from node_7;
	to node_242;
	configuration line_config_7_242;
	length 5280;
}

object overhead_line {
	name oh_line_73_7;
	phases ABCN;
	from node_73;
	to node_7;
	configuration line_config_73_7;
	length 5280;
}

object overhead_line {
	name oh_line_244_8;
	phases ABCN;
	from node_244;
	to node_8;
	configuration line_config_244_8;
	length 5280;
}

object overhead_line {
	name oh_line_80_9;
	phases BN;
	from node_80;
	to node_9;
	configuration line_config_80_9;
	length 5280;
}

object overhead_line {
	name oh_line_9_180;
	phases BN;
	from node_9;
	to node_180;
	configuration line_config_9_180;
	length 5280;
}

object overhead_line {
	name oh_line_183_51;
	phases CN;
	from node_183;
	to node_51;
	configuration line_config_183_51;
	length 5280;
}

object overhead_line {
	name oh_line_135_68;
	phases ABCN;
	from node_135;
	to node_68;
	configuration line_config_135_68;
	length 5280;
}

object overhead_line {
	name oh_line_130_69;
	phases ABCN;
	from node_130;
	to node_69;
	configuration line_config_130_69;
	length 5280;
}

object overhead_line {
	name oh_line_129_70;
	phases AN;
	from node_129;
	to node_70;
	configuration line_config_129_70;
	length 5280;
}

object overhead_line {
	name oh_line_226_45;
	phases ABCN;
	from node_226;
	to node_45;
	configuration line_config_226_45;
	length 5280;
}

object overhead_line {
	name oh_line_78_48;
	phases ABCN;
	from node_78;
	to node_48;
	configuration line_config_78_48;
	length 5280;
}

object overhead_line {
	name oh_line_106_108;
	phases ABCN;
	from node_106;
	to node_108;
	configuration line_config_106_108;
	length 5280;
}

object overhead_line {
	name oh_line_108_107;
	phases ABCN;
	from node_108;
	to node_107;
	configuration line_config_108_107;
	length 5280;
}

object overhead_line {
	name oh_line_107_10;
	phases ABCN;
	from node_107;
	to node_10;
	configuration line_config_107_10;
	length 5280;
}

object overhead_line {
	name oh_line_233_162;
	phases ABCN;
	from node_233;
	to node_162;
	configuration line_config_233_162;
	length 5280;
}

object overhead_line {
	name oh_line_243_168;
	phases ABCN;
	from node_243;
	to node_168;
	configuration line_config_243_168;
	length 5280;
}

object overhead_line {
	name oh_line_168_169;
	phases ABCN;
	from node_168;
	to node_169;
	configuration line_config_168_169;
	length 5280;
}

object overhead_line {
	name oh_line_169_158;
	phases ABCN;
	from node_169;
	to node_158;
	configuration line_config_169_158;
	length 5280;
}

object overhead_line {
	name oh_line_158_170;
	phases ABCN;
	from node_158;
	to node_170;
	configuration line_config_158_170;
	length 5280;
}

object overhead_line {
	name oh_line_170_171;
	phases ABCN;
	from node_170;
	to node_171;
	configuration line_config_170_171;
	length 5280;
}

object overhead_line {
	name oh_line_241_159;
	phases ABCN;
	from node_241;
	to node_159;
	configuration line_config_241_159;
	length 5280;
}

object overhead_line {
	name oh_line_159_164;
	phases ABCN;
	from node_159;
	to node_164;
	configuration line_config_159_164;
	length 5280;
}

object overhead_line {
	name oh_line_171_173;
	phases ABCN;
	from node_171;
	to node_173;
	configuration line_config_171_173;
	length 5280;
}

object overhead_line {
	name oh_line_175_172;
	phases ABCN;
	from node_175;
	to node_172;
	configuration line_config_175_172;
	length 5280;
}

object overhead_line {
	name oh_line_173_176;
	phases ABCN;
	from node_173;
	to node_176;
	configuration line_config_173_176;
	length 5280;
}

object overhead_line {
	name oh_line_239_160;
	phases ABCN;
	from node_239;
	to node_160;
	configuration line_config_239_160;
	length 5280;
}

object overhead_line {
	name oh_line_237_177;
	phases ABCN;
	from node_237;
	to node_177;
	configuration line_config_237_177;
	length 5280;
}

object overhead_line {
	name oh_line_160_167;
	phases ABCN;
	from node_160;
	to node_167;
	configuration line_config_160_167;
	length 5280;
}

object overhead_line {
	name oh_line_128_11;
	phases AN;
	from node_128;
	to node_11;
	configuration line_config_128_11;
	length 5280;
}

object overhead_line {
	name oh_line_167_208;
	phases ABCN;
	from node_167;
	to node_208;
	configuration line_config_167_208;
	length 5280;
}

object overhead_line {
	name oh_line_153_152;
	phases ABCN;
	from node_153;
	to node_152;
	configuration line_config_153_152;
	length 5280;
}

object overhead_line {
	name oh_line_212_154;
	phases ABCN;
	from node_212;
	to node_154;
	configuration line_config_212_154;
	length 5280;
}

object overhead_line {
	name oh_line_155_161;
	phases ABCN;
	from node_155;
	to node_161;
	configuration line_config_155_161;
	length 5280;
}

object overhead_line {
	name oh_line_112_14;
	phases ABCN;
	from node_112;
	to node_14;
	configuration line_config_112_14;
	length 5280;
}

object overhead_line {
	name oh_line_113_13;
	phases ABCN;
	from node_113;
	to node_13;
	configuration line_config_113_13;
	length 5280;
}

object overhead_line {
	name oh_line_114_15;
	phases AN;
	from node_114;
	to node_15;
	configuration line_config_114_15;
	length 5280;
}

object overhead_line {
	name oh_line_116_16;
	phases ABCN;
	from node_116;
	to node_16;
	configuration line_config_116_16;
	length 5280;
}

object overhead_line {
	name oh_line_117_116;
	phases ABCN;
	from node_117;
	to node_116;
	configuration line_config_117_116;
	length 5280;
}

object overhead_line {
	name oh_line_118_119;
	phases CN;
	from node_118;
	to node_119;
	configuration line_config_118_119;
	length 5280;
}

object overhead_line {
	name oh_line_119_42;
	phases CN;
	from node_119;
	to node_42;
	configuration line_config_119_42;
	length 5280;
}

object overhead_line {
	name oh_line_122_17;
	phases CN;
	from node_122;
	to node_17;
	configuration line_config_122_17;
	length 5280;
}

object overhead_line {
	name oh_line_120_18;
	phases ABCN;
	from node_120;
	to node_18;
	configuration line_config_120_18;
	length 5280;
}

object overhead_line {
	name oh_line_125_19;
	phases BN;
	from node_125;
	to node_19;
	configuration line_config_125_19;
	length 5280;
}

object overhead_line {
	name oh_line_122_20;
	phases ABCN;
	from node_122;
	to node_20;
	configuration line_config_122_20;
	length 5280;
}

object overhead_line {
	name oh_line_180_21;
	phases BN;
	from node_180;
	to node_21;
	configuration line_config_180_21;
	length 5280;
}

object overhead_line {
	name oh_line_192_127;
	phases ABCN;
	from node_192;
	to node_127;
	configuration line_config_192_127;
	length 5280;
}

object overhead_line {
	name oh_line_127_179;
	phases ABCN;
	from node_127;
	to node_179;
	configuration line_config_127_179;
	length 5280;
}

object overhead_line {
	name oh_line_79_22;
	phases ABCN;
	from node_79;
	to node_22;
	configuration line_config_79_22;
	length 5280;
}

object overhead_line {
	name oh_line_131_23;
	phases BN;
	from node_131;
	to node_23;
	configuration line_config_131_23;
	length 5280;
}

object overhead_line {
	name oh_line_132_25;
	phases ABCN;
	from node_132;
	to node_25;
	configuration line_config_132_25;
	length 5280;
}

object overhead_line {
	name oh_line_137_26;
	phases BN;
	from node_137;
	to node_26;
	configuration line_config_137_26;
	length 5280;
}

object overhead_line {
	name oh_line_183_43;
	phases ABCN;
	from node_183;
	to node_43;
	configuration line_config_183_43;
	length 5280;
}

object overhead_line {
	name oh_line_139_27;
	phases ABCN;
	from node_139;
	to node_27;
	configuration line_config_139_27;
	length 5280;
}

object overhead_line {
	name oh_line_225_44;
	phases ABCN;
	from node_225;
	to node_44;
	configuration line_config_225_44;
	length 5280;
}

object overhead_line {
	name oh_line_140_28;
	phases AN;
	from node_140;
	to node_28;
	configuration line_config_140_28;
	length 5280;
}

object overhead_line {
	name oh_line_141_29;
	phases ABCN;
	from node_141;
	to node_29;
	configuration line_config_141_29;
	length 5280;
}

object overhead_line {
	name oh_line_142_227;
	phases ABCN;
	from node_142;
	to node_227;
	configuration line_config_142_227;
	length 5280;
}

object overhead_line {
	name oh_line_142_30;
	phases ABCN;
	from node_142;
	to node_30;
	configuration line_config_142_30;
	length 5280;
}

object overhead_line {
	name oh_line_143_31;
	phases ABCN;
	from node_143;
	to node_31;
	configuration line_config_143_31;
	length 5280;
}

object overhead_line {
	name oh_line_144_32;
	phases ABCN;
	from node_144;
	to node_32;
	configuration line_config_144_32;
	length 5280;
}

object overhead_line {
	name oh_line_145_46;
	phases ABCN;
	from node_145;
	to node_46;
	configuration line_config_145_46;
	length 5280;
}

object overhead_line {
	name oh_line_146_33;
	phases ABCN;
	from node_146;
	to node_33;
	configuration line_config_146_33;
	length 5280;
}

object overhead_line {
	name oh_line_147_34;
	phases ABCN;
	from node_147;
	to node_34;
	configuration line_config_147_34;
	length 5280;
}

object overhead_line {
	name oh_line_147_35;
	phases ABCN;
	from node_147;
	to node_35;
	configuration line_config_147_35;
	length 5280;
}

object overhead_line {
	name oh_line_150_36;
	phases ABCN;
	from node_150;
	to node_36;
	configuration line_config_150_36;
	length 5280;
}

object overhead_line {
	name oh_line_149_37;
	phases ABCN;
	from node_149;
	to node_37;
	configuration line_config_149_37;
	length 5280;
}

object overhead_line {
	name oh_line_151_38;
	phases ABCN;
	from node_151;
	to node_38;
	configuration line_config_151_38;
	length 5280;
}

object overhead_line {
	name oh_line_151_178;
	phases ABCN;
	from node_151;
	to node_178;
	configuration line_config_151_178;
	length 5280;
}

object overhead_line {
	name oh_line_129_24;
	phases ABCN;
	from node_129;
	to node_24;
	configuration line_config_129_24;
	length 5280;
}

object overhead_line {
	name oh_line_152_175;
	phases ABCN;
	from node_152;
	to node_175;
	configuration line_config_152_175;
	length 5280;
}

object overhead_line {
	name oh_line_154_156;
	phases ABCN;
	from node_154;
	to node_156;
	configuration line_config_154_156;
	length 5280;
}

object overhead_line {
	name oh_line_218_153;
	phases ABCN;
	from node_218;
	to node_153;
	configuration line_config_218_153;
	length 5280;
}

object overhead_line {
	name oh_line_235_155;
	phases ABCN;
	from node_235;
	to node_155;
	configuration line_config_235_155;
	length 5280;
}

object overhead_line {
	name oh_line_76_110;
	phases ABCN;
	from node_76;
	to node_110;
	configuration line_config_76_110;
	length 5280;
}

object overhead_line {
	name oh_line_113_111;
	phases ABCN;
	from node_113;
	to node_111;
	configuration line_config_113_111;
	length 5280;
}

object overhead_line {
	name oh_line_114_112;
	phases ABCN;
	from node_114;
	to node_112;
	configuration line_config_114_112;
	length 5280;
}

object overhead_line {
	name oh_line_110_114;
	phases ABCN;
	from node_110;
	to node_114;
	configuration line_config_110_114;
	length 5280;
}

object overhead_line {
	name oh_line_114_115;
	phases ABCN;
	from node_114;
	to node_115;
	configuration line_config_114_115;
	length 5280;
}

object overhead_line {
	name oh_line_117_113;
	phases ABCN;
	from node_117;
	to node_113;
	configuration line_config_117_113;
	length 5280;
}

object overhead_line {
	name oh_line_120_118;
	phases ABCN;
	from node_120;
	to node_118;
	configuration line_config_120_118;
	length 5280;
}

object overhead_line {
	name oh_line_122_121;
	phases ABCN;
	from node_122;
	to node_121;
	configuration line_config_122_121;
	length 5280;
}

object overhead_line {
	name oh_line_123_122;
	phases ABCN;
	from node_123;
	to node_122;
	configuration line_config_123_122;
	length 5280;
}

object overhead_line {
	name oh_line_115_124;
	phases ABCN;
	from node_115;
	to node_124;
	configuration line_config_115_124;
	length 5280;
}

object overhead_line {
	name oh_line_125_123;
	phases ABCN;
	from node_125;
	to node_123;
	configuration line_config_125_123;
	length 5280;
}

object overhead_line {
	name oh_line_125_117;
	phases ABCN;
	from node_125;
	to node_117;
	configuration line_config_125_117;
	length 5280;
}

object overhead_line {
	name oh_line_124_125;
	phases ABCN;
	from node_124;
	to node_125;
	configuration line_config_124_125;
	length 5280;
}

object overhead_line {
	name oh_line_124_157;
	phases ABCN;
	from node_124;
	to node_157;
	configuration line_config_124_157;
	length 5280;
}

object overhead_line {
	name oh_line_157_126;
	phases ABCN;
	from node_157;
	to node_126;
	configuration line_config_157_126;
	length 5280;
}

object overhead_line {
	name oh_line_129_128;
	phases ABCN;
	from node_129;
	to node_128;
	configuration line_config_129_128;
	length 5280;
}

object overhead_line {
	name oh_line_128_131;
	phases ABCN;
	from node_128;
	to node_131;
	configuration line_config_128_131;
	length 5280;
}

object overhead_line {
	name oh_line_132_130;
	phases ABCN;
	from node_132;
	to node_130;
	configuration line_config_132_130;
	length 5280;
}

object overhead_line {
	name oh_line_131_133;
	phases ABCN;
	from node_131;
	to node_133;
	configuration line_config_131_133;
	length 5280;
}

object overhead_line {
	name oh_line_135_132;
	phases ABCN;
	from node_135;
	to node_132;
	configuration line_config_135_132;
	length 5280;
}

object overhead_line {
	name oh_line_174_134;
	phases ABCN;
	from node_174;
	to node_134;
	configuration line_config_174_134;
	length 5280;
}

object overhead_line {
	name oh_line_245_135;
	phases ABCN;
	from node_245;
	to node_135;
	configuration line_config_245_135;
	length 5280;
}

object overhead_line {
	name oh_line_72_174;
	phases ABCN;
	from node_72;
	to node_174;
	configuration line_config_72_174;
	length 5280;
}

object overhead_line {
	name oh_line_134_136;
	phases ABCN;
	from node_134;
	to node_136;
	configuration line_config_134_136;
	length 5280;
}

object overhead_line {
	name oh_line_138_183;
	phases ABCN;
	from node_138;
	to node_183;
	configuration line_config_138_183;
	length 5280;
}

object overhead_line {
	name oh_line_224_139;
	phases ABCN;
	from node_224;
	to node_139;
	configuration line_config_224_139;
	length 5280;
}

object overhead_line {
	name oh_line_165_138;
	phases ABCN;
	from node_165;
	to node_138;
	configuration line_config_165_138;
	length 5280;
}

object overhead_line {
	name oh_line_141_265;
	phases ABCN;
	from node_141;
	to node_265;
	configuration line_config_141_265;
	length 5280;
}

object overhead_line {
	name oh_line_140_142;
	phases ABCN;
	from node_140;
	to node_142;
	configuration line_config_140_142;
	length 5280;
}

object overhead_line {
	name oh_line_143_141;
	phases ABCN;
	from node_143;
	to node_141;
	configuration line_config_143_141;
	length 5280;
}

object overhead_line {
	name oh_line_144_140;
	phases ABCN;
	from node_144;
	to node_140;
	configuration line_config_144_140;
	length 5280;
}

object overhead_line {
	name oh_line_145_143;
	phases ABCN;
	from node_145;
	to node_143;
	configuration line_config_145_143;
	length 5280;
}

object overhead_line {
	name oh_line_246_145;
	phases ABCN;
	from node_246;
	to node_145;
	configuration line_config_246_145;
	length 5280;
}

object overhead_line {
	name oh_line_94_96;
	phases ABCN;
	from node_94;
	to node_96;
	configuration line_config_94_96;
	length 5280;
}

object overhead_line {
	name oh_line_146_144;
	phases ABCN;
	from node_146;
	to node_144;
	configuration line_config_146_144;
	length 5280;
}

object overhead_line {
	name oh_line_96_146;
	phases ABCN;
	from node_96;
	to node_146;
	configuration line_config_96_146;
	length 5280;
}

object overhead_line {
	name oh_line_98_147;
	phases ABCN;
	from node_98;
	to node_147;
	configuration line_config_98_147;
	length 5280;
}

object overhead_line {
	name oh_line_99_47;
	phases ABCN;
	from node_99;
	to node_47;
	configuration line_config_99_47;
	length 5280;
}

object overhead_line {
	name oh_line_148_149;
	phases ABCN;
	from node_148;
	to node_149;
	configuration line_config_148_149;
	length 5280;
}

object overhead_line {
	name oh_line_150_247;
	phases ABCN;
	from node_150;
	to node_247;
	configuration line_config_150_247;
	length 5280;
}

object overhead_line {
	name oh_line_47_150;
	phases ABCN;
	from node_47;
	to node_150;
	configuration line_config_47_150;
	length 5280;
}

object overhead_line {
	name oh_line_100_148;
	phases ABCN;
	from node_100;
	to node_148;
	configuration line_config_100_148;
	length 5280;
}

object overhead_line {
	name oh_line_147_151;
	phases ABCN;
	from node_147;
	to node_151;
	configuration line_config_147_151;
	length 5280;
}

object overhead_line {
	name oh_line_121_120;
	phases ABCN;
	from node_121;
	to node_120;
	configuration line_config_121_120;
	length 5280;
}

object overhead_line {
	name oh_line_130_129;
	phases ABCN;
	from node_130;
	to node_129;
	configuration line_config_130_129;
	length 5280;
}

object overhead_line {
	name oh_line_133_137;
	phases ABCN;
	from node_133;
	to node_137;
	configuration line_config_133_137;
	length 5280;
}

object overhead_line {
	name oh_line_156_223;
	phases ABCN;
	from node_156;
	to node_223;
	configuration line_config_156_223;
	length 5280;
}

object overhead_line {
	name oh_line_161_221;
	phases ABCN;
	from node_161;
	to node_221;
	configuration line_config_161_221;
	length 5280;
}

object overhead_line {
	name oh_line_135_49;
	phases ABCN;
	from node_135;
	to node_49;
	configuration line_config_135_49;
	length 5280;
}

object switch {
	name switch_105_88;
	from node_105;
	to node_88;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_88_87;
	from node_88;
	to node_87;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_196_90;
	from node_196;
	to node_90;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_201_81;
	from node_201;
	to node_81;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_202_82;
	from node_202;
	to node_82;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_227_84;
	from node_227;
	to node_84;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_217_95;
	from node_217;
	to node_95;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_198_91;
	from node_198;
	to node_91;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_198_83;
	from node_198;
	to node_83;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_209_85;
	from node_209;
	to node_85;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_211_93;
	from node_211;
	to node_93;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_184_89;
	from node_184;
	to node_89;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_210_92;
	from node_210;
	to node_92;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_213_94;
	from node_213;
	to node_94;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_215_86;
	from node_215;
	to node_86;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_115_80;
	from node_115;
	to node_80;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_128_73;
	from node_128;
	to node_73;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_3_78;
	from node_3;
	to node_78;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_2_79;
	from node_2;
	to node_79;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_6_72;
	from node_6;
	to node_72;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_8_76;
	from node_8;
	to node_76;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_186_263;
	from node_186;
	to node_263;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_188_252;
	from node_188;
	to node_252;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_189_260;
	from node_189;
	to node_260;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_223_261;
	from node_223;
	to node_261;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_195_256;
	from node_195;
	to node_256;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_189_229;
	from node_189;
	to node_229;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_220_254;
	from node_220;
	to node_254;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_222_228;
	from node_222;
	to node_228;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_164_249;
	from node_164;
	to node_249;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_162_262;
	from node_162;
	to node_262;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_208_251;
	from node_208;
	to node_251;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_330_253;
	from node_330;
	to node_253;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_181_255;
	from node_181;
	to node_255;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_182_259;
	from node_182;
	to node_259;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_185_250;
	from node_185;
	to node_250;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_163_231;
	from node_163;
	to node_231;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_242_264;
	from node_242;
	to node_264;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_177_240;
	from node_177;
	to node_240;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_176_236;
	from node_176;
	to node_236;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_221_230;
	from node_221;
	to node_230;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_232_244;
	from node_232;
	to node_244;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_118_257;
	from node_118;
	to node_257;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_126_258;
	from node_126;
	to node_258;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_136_245;
	from node_136;
	to node_245;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_247_266;
	from node_247;
	to node_266;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_97_246;
	from node_97;
	to node_246;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_151_248;
	from node_151;
	to node_248;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_4_234;
	from node_4;
	to node_234;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_4_232;
	from node_4;
	to node_232;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_5_238;
	from node_5;
	to node_238;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_5_235;
	from node_5;
	to node_235;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_5_237;
	from node_5;
	to node_237;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_6_239;
	from node_6;
	to node_239;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_7_241;
	from node_7;
	to node_241;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_8_243;
	from node_8;
	to node_243;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_4_233;
	from node_4;
	to node_233;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_219_74;
	from node_219;
	to node_74;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_220_77;
	from node_220;
	to node_77;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_222_75;
	from node_222;
	to node_75;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_267_330;
	from node_267;
	to node_330;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_71_268;
	from node_71;
	to node_268;
	phases BN;
	status CLOSED;
}

object switch {
	name switch_50_269;
	from node_50;
	to node_269;
	phases AN;
	status CLOSED;
}

object switch {
	name switch_52_270;
	from node_52;
	to node_270;
	phases AN;
	status CLOSED;
}

object switch {
	name switch_12_271;
	from node_12;
	to node_271;
	phases BN;
	status CLOSED;
}

object switch {
	name switch_39_272;
	from node_39;
	to node_272;
	phases BN;
	status CLOSED;
}

object switch {
	name switch_40_273;
	from node_40;
	to node_273;
	phases AN;
	status CLOSED;
}

object switch {
	name switch_53_274;
	from node_53;
	to node_274;
	phases AN;
	status CLOSED;
}

object switch {
	name switch_54_275;
	from node_54;
	to node_275;
	phases BN;
	status CLOSED;
}

object switch {
	name switch_55_276;
	from node_55;
	to node_276;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_56_277;
	from node_56;
	to node_277;
	phases ABN;
	status CLOSED;
}

object switch {
	name switch_57_278;
	from node_57;
	to node_278;
	phases AN;
	status CLOSED;
}

object switch {
	name switch_58_279;
	from node_58;
	to node_279;
	phases ABN;
	status CLOSED;
}

object switch {
	name switch_41_280;
	from node_41;
	to node_280;
	phases AN;
	status CLOSED;
}

object switch {
	name switch_59_281;
	from node_59;
	to node_281;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_61_282;
	from node_61;
	to node_282;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_62_283;
	from node_62;
	to node_283;
	phases BN;
	status CLOSED;
}

object switch {
	name switch_63_284;
	from node_63;
	to node_284;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_64_285;
	from node_64;
	to node_285;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_65_286;
	from node_65;
	to node_286;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_66_287;
	from node_66;
	to node_287;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_67_288;
	from node_67;
	to node_288;
	phases BN;
	status CLOSED;
}

object switch {
	name switch_60_289;
	from node_60;
	to node_289;
	phases CN;
	status CLOSED;
}

object switch {
	name switch_51_290;
	from node_51;
	to node_290;
	phases CN;
	status CLOSED;
}

object switch {
	name switch_68_291;
	from node_68;
	to node_291;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_69_292;
	from node_69;
	to node_292;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_70_293;
	from node_70;
	to node_293;
	phases AN;
	status CLOSED;
}

object switch {
	name switch_45_294;
	from node_45;
	to node_294;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_48_295;
	from node_48;
	to node_295;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_10_296;
	from node_10;
	to node_296;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_11_297;
	from node_11;
	to node_297;
	phases AN;
	status CLOSED;
}

object switch {
	name switch_14_298;
	from node_14;
	to node_298;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_13_299;
	from node_13;
	to node_299;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_15_300;
	from node_15;
	to node_300;
	phases AN;
	status CLOSED;
}

object switch {
	name switch_16_301;
	from node_16;
	to node_301;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_42_302;
	from node_42;
	to node_302;
	phases CN;
	status CLOSED;
}

object switch {
	name switch_17_303;
	from node_17;
	to node_303;
	phases CN;
	status CLOSED;
}

object switch {
	name switch_18_304;
	from node_18;
	to node_304;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_19_305;
	from node_19;
	to node_305;
	phases BN;
	status CLOSED;
}

object switch {
	name switch_20_306;
	from node_20;
	to node_306;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_21_307;
	from node_21;
	to node_307;
	phases BN;
	status CLOSED;
}

object switch {
	name switch_22_308;
	from node_22;
	to node_308;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_23_309;
	from node_23;
	to node_309;
	phases BN;
	status CLOSED;
}

object switch {
	name switch_25_310;
	from node_25;
	to node_310;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_26_311;
	from node_26;
	to node_311;
	phases BN;
	status CLOSED;
}

object switch {
	name switch_43_312;
	from node_43;
	to node_312;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_27_313;
	from node_27;
	to node_313;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_44_314;
	from node_44;
	to node_314;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_28_315;
	from node_28;
	to node_315;
	phases AN;
	status CLOSED;
}

object switch {
	name switch_29_316;
	from node_29;
	to node_316;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_30_317;
	from node_30;
	to node_317;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_31_318;
	from node_31;
	to node_318;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_32_319;
	from node_32;
	to node_319;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_46_320;
	from node_46;
	to node_320;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_33_321;
	from node_33;
	to node_321;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_34_322;
	from node_34;
	to node_322;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_35_323;
	from node_35;
	to node_323;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_36_324;
	from node_36;
	to node_324;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_37_325;
	from node_37;
	to node_325;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_38_326;
	from node_38;
	to node_326;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_24_327;
	from node_24;
	to node_327;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_47_328;
	from node_47;
	to node_328;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_49_329;
	from node_49;
	to node_329;
	phases ABCN;
	status CLOSED;
}

object switch {
	name switch_1_267;
	from node_1;
	to node_267;
	phases ABCN;
	status CLOSED;
}

object load {
	name load_268_p;
	parent node_268;
	phases BN;
	nominal_voltage 7199.557856794634;
	base_power_A 0.0;
	base_power_B 6435.2229999999;
	base_power_C 0.0;
	power_pf_A 1;
	power_pf_B 1;
	power_pf_C 1;
	impedance_pf_A 1;
	impedance_pf_B 1;
	impedance_pf_C 1;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_268_q;
	parent node_268;
	phases BN;
	nominal_voltage 7199.557856794634;
	base_power_A 0.0;
	base_power_B 1906.9363;
	base_power_C 0.0;
	power_pf_A 0;
	power_pf_B 0;
	power_pf_C 0;
	impedance_pf_A 0;
	impedance_pf_B 0;
	impedance_pf_C 0;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_269_p;
	parent node_269;
	phases AN;
	nominal_voltage 7199.557856794634;
	base_power_A 6156.2257;
	base_power_B 0.0;
	base_power_C 0.0;
	power_pf_A 1;
	power_pf_B 1;
	power_pf_C 1;
	impedance_pf_A 1;
	impedance_pf_B 1;
	impedance_pf_C 1;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_269_q;
	parent node_269;
	phases AN;
	nominal_voltage 7199.557856794634;
	base_power_A 1836.7522999999999;
	base_power_B 0.0;
	base_power_C 0.0;
	power_pf_A 0;
	power_pf_B 0;
	power_pf_C 0;
	impedance_pf_A 0;
	impedance_pf_B 0;
	impedance_pf_C 0;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_270_p;
	parent node_270;
	phases AN;
	nominal_voltage 7199.557856794634;
	base_power_A 10260.3761999999;
	base_power_B 0.0;
	base_power_C 0.0;
	power_pf_A 1;
	power_pf_B 1;
	power_pf_C 1;
	impedance_pf_A 1;
	impedance_pf_B 1;
	impedance_pf_C 1;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_270_q;
	parent node_270;
	phases AN;
	nominal_voltage 7199.557856794634;
	base_power_A 3061.2537999999;
	base_power_B 0.0;
	base_power_C 0.0;
	power_pf_A 0;
	power_pf_B 0;
	power_pf_C 0;
	impedance_pf_A 0;
	impedance_pf_B 0;
	impedance_pf_C 0;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_271_p;
	parent node_271;
	phases BN;
	nominal_voltage 7199.557856794634;
	base_power_A 0.0;
	base_power_B 429.01489999989997;
	base_power_C 0.0;
	power_pf_A 1;
	power_pf_B 1;
	power_pf_C 1;
	impedance_pf_A 1;
	impedance_pf_B 1;
	impedance_pf_C 1;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_271_q;
	parent node_271;
	phases BN;
	nominal_voltage 7199.557856794634;
	base_power_A 0.0;
	base_power_B 127.12189999999998;
	base_power_C 0.0;
	power_pf_A 0;
	power_pf_B 0;
	power_pf_C 0;
	impedance_pf_A 0;
	impedance_pf_B 0;
	impedance_pf_C 0;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_272_p;
	parent node_272;
	phases BN;
	nominal_voltage 7199.557856794634;
	base_power_A 0.0;
	base_power_B 10725.3717;
	base_power_C 0.0;
	power_pf_A 1;
	power_pf_B 1;
	power_pf_C 1;
	impedance_pf_A 1;
	impedance_pf_B 1;
	impedance_pf_C 1;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_272_q;
	parent node_272;
	phases BN;
	nominal_voltage 7199.557856794634;
	base_power_A 0.0;
	base_power_B 3718.2272;
	base_power_C 0.0;
	power_pf_A 0;
	power_pf_B 0;
	power_pf_C 0;
	impedance_pf_A 0;
	impedance_pf_B 0;
	impedance_pf_C 0;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_273_p;
	parent node_273;
	phases AN;
	nominal_voltage 7199.557856794634;
	base_power_A 6156.2257;
	base_power_B 0.0;
	base_power_C 0.0;
	power_pf_A 1;
	power_pf_B 1;
	power_pf_C 1;
	impedance_pf_A 1;
	impedance_pf_B 1;
	impedance_pf_C 1;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_273_q;
	parent node_273;
	phases AN;
	nominal_voltage 7199.557856794634;
	base_power_A 1836.7522999999999;
	base_power_B 0.0;
	base_power_C 0.0;
	power_pf_A 0;
	power_pf_B 0;
	power_pf_C 0;
	impedance_pf_A 0;
	impedance_pf_B 0;
	impedance_pf_C 0;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_274_p;
	parent node_274;
	phases AN;
	nominal_voltage 7199.557856794634;
	base_power_A 6156.2257;
	base_power_B 0.0;
	base_power_C 0.0;
	power_pf_A 1;
	power_pf_B 1;
	power_pf_C 1;
	impedance_pf_A 1;
	impedance_pf_B 1;
	impedance_pf_C 1;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_274_q;
	parent node_274;
	phases AN;
	nominal_voltage 7199.557856794634;
	base_power_A 1836.7522999999999;
	base_power_B 0.0;
	base_power_C 0.0;
	power_pf_A 0;
	power_pf_B 0;
	power_pf_C 0;
	impedance_pf_A 0;
	impedance_pf_B 0;
	impedance_pf_C 0;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_275_p;
	parent node_275;
	phases BN;
	nominal_voltage 7199.557856794634;
	base_power_A 0.0;
	base_power_B 4290.1486999999;
	base_power_C 0.0;
	power_pf_A 1;
	power_pf_B 1;
	power_pf_C 1;
	impedance_pf_A 1;
	impedance_pf_B 1;
	impedance_pf_C 1;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_275_q;
	parent node_275;
	phases BN;
	nominal_voltage 7199.557856794634;
	base_power_A 0.0;
	base_power_B 1271.2908999999;
	base_power_C 0.0;
	power_pf_A 0;
	power_pf_B 0;
	power_pf_C 0;
	impedance_pf_A 0;
	impedance_pf_B 0;
	impedance_pf_C 0;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_276_p;
	parent node_276;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 10260.3761999999;
	base_power_B 10725.3717;
	base_power_C 10432.0447;
	power_pf_A 1;
	power_pf_B 1;
	power_pf_C 1;
	impedance_pf_A 1;
	impedance_pf_B 1;
	impedance_pf_C 1;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_276_q;
	parent node_276;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 3061.2537999999;
	base_power_B 3178.2271999998998;
	base_power_C 3103.7766;
	power_pf_A 0;
	power_pf_B 0;
	power_pf_C 0;
	impedance_pf_A 0;
	impedance_pf_B 0;
	impedance_pf_C 0;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_277_p;
	parent node_277;
	phases ABN;
	nominal_voltage 7199.557856794634;
	base_power_A 8208.3009;
	base_power_B 8580.2973999999;
	base_power_C 0.0;
	power_pf_A 1;
	power_pf_B 1;
	power_pf_C 1;
	impedance_pf_A 1;
	impedance_pf_B 1;
	impedance_pf_C 1;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_277_q;
	parent node_277;
	phases ABN;
	nominal_voltage 7199.557856794634;
	base_power_A 2449.0031;
	base_power_B 2542.5817;
	base_power_C 0.0;
	power_pf_A 0;
	power_pf_B 0;
	power_pf_C 0;
	impedance_pf_A 0;
	impedance_pf_B 0;
	impedance_pf_C 0;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_278_p;
	parent node_278;
	phases AN;
	nominal_voltage 7199.557856794634;
	base_power_A 6156.2257;
	base_power_B 0.0;
	base_power_C 0.0;
	power_pf_A 1;
	power_pf_B 1;
	power_pf_C 1;
	impedance_pf_A 1;
	impedance_pf_B 1;
	impedance_pf_C 1;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_278_q;
	parent node_278;
	phases AN;
	nominal_voltage 7199.557856794634;
	base_power_A 1836.7522999999999;
	base_power_B 0.0;
	base_power_C 0.0;
	power_pf_A 0;
	power_pf_B 0;
	power_pf_C 0;
	impedance_pf_A 0;
	impedance_pf_B 0;
	impedance_pf_C 0;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_279_p;
	parent node_279;
	phases ABN;
	nominal_voltage 7199.557856794634;
	base_power_A 8208.3009;
	base_power_B 8580.2973999999;
	base_power_C 0.0;
	power_pf_A 1;
	power_pf_B 1;
	power_pf_C 1;
	impedance_pf_A 1;
	impedance_pf_B 1;
	impedance_pf_C 1;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_279_q;
	parent node_279;
	phases ABN;
	nominal_voltage 7199.557856794634;
	base_power_A 2449.0031;
	base_power_B 2542.5817;
	base_power_C 0.0;
	power_pf_A 0;
	power_pf_B 0;
	power_pf_C 0;
	impedance_pf_A 0;
	impedance_pf_B 0;
	impedance_pf_C 0;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_280_p;
	parent node_280;
	phases AN;
	nominal_voltage 7199.557856794634;
	base_power_A 2052.0752;
	base_power_B 0.0;
	base_power_C 0.0;
	power_pf_A 1;
	power_pf_B 1;
	power_pf_C 1;
	impedance_pf_A 1;
	impedance_pf_B 1;
	impedance_pf_C 1;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_280_q;
	parent node_280;
	phases AN;
	nominal_voltage 7199.557856794634;
	base_power_A 612.2508;
	base_power_B 0.0;
	base_power_C 0.0;
	power_pf_A 0;
	power_pf_B 0;
	power_pf_C 0;
	impedance_pf_A 0;
	impedance_pf_B 0;
	impedance_pf_C 0;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_281_p;
	parent node_281;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 6156.2257;
	base_power_B 6435.2229999999;
	base_power_C 6259.2268;
	power_pf_A 1;
	power_pf_B 1;
	power_pf_C 1;
	impedance_pf_A 1;
	impedance_pf_B 1;
	impedance_pf_C 1;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_281_q;
	parent node_281;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 1836.7522999999999;
	base_power_B 1906.9363;
	base_power_C 1862.266;
	power_pf_A 0;
	power_pf_B 0;
	power_pf_C 0;
	impedance_pf_A 0;
	impedance_pf_B 0;
	impedance_pf_C 0;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_282_p;
	parent node_282;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 20520.7523;
	base_power_B 21450.7543;
	base_power_C 20864.0894;
	power_pf_A 1;
	power_pf_B 1;
	power_pf_C 1;
	impedance_pf_A 1;
	impedance_pf_B 1;
	impedance_pf_C 1;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_282_q;
	parent node_282;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 6122.5077;
	base_power_B 6356.454299999999;
	base_power_C 6207.5532;
	power_pf_A 0;
	power_pf_B 0;
	power_pf_C 0;
	impedance_pf_A 0;
	impedance_pf_B 0;
	impedance_pf_C 0;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_283_p;
	parent node_283;
	phases BN;
	nominal_voltage 7199.557856794634;
	base_power_A 0.0;
	base_power_B 6435.2229999999;
	base_power_C 0.0;
	power_pf_A 1;
	power_pf_B 1;
	power_pf_C 1;
	impedance_pf_A 1;
	impedance_pf_B 1;
	impedance_pf_C 1;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_283_q;
	parent node_283;
	phases BN;
	nominal_voltage 7199.557856794634;
	base_power_A 0.0;
	base_power_B 1906.9363;
	base_power_C 0.0;
	power_pf_A 0;
	power_pf_B 0;
	power_pf_C 0;
	impedance_pf_A 0;
	impedance_pf_B 0;
	impedance_pf_C 0;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_284_p;
	parent node_284;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 20520.7523;
	base_power_B 21450.7543;
	base_power_C 20864.0894;
	power_pf_A 1;
	power_pf_B 1;
	power_pf_C 1;
	impedance_pf_A 1;
	impedance_pf_B 1;
	impedance_pf_C 1;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_284_q;
	parent node_284;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 6122.5077;
	base_power_B 6356.454299999999;
	base_power_C 6207.5532;
	power_pf_A 0;
	power_pf_B 0;
	power_pf_C 0;
	impedance_pf_A 0;
	impedance_pf_B 0;
	impedance_pf_C 0;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_285_p;
	parent node_285;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 10260.3761999999;
	base_power_B 10725.3717;
	base_power_C 10432.0447;
	power_pf_A 1;
	power_pf_B 1;
	power_pf_C 1;
	impedance_pf_A 1;
	impedance_pf_B 1;
	impedance_pf_C 1;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_285_q;
	parent node_285;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 3061.2537999999;
	base_power_B 3178.2271999998998;
	base_power_C 3103.7766;
	power_pf_A 0;
	power_pf_B 0;
	power_pf_C 0;
	impedance_pf_A 0;
	impedance_pf_B 0;
	impedance_pf_C 0;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_286_p;
	parent node_286;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 20520.7523;
	base_power_B 21450.7435;
	base_power_C 20864.0894;
	power_pf_A 1;
	power_pf_B 1;
	power_pf_C 1;
	impedance_pf_A 1;
	impedance_pf_B 1;
	impedance_pf_C 1;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_286_q;
	parent node_286;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 6122.5077;
	base_power_B 6356.454299999999;
	base_power_C 6207.5532;
	power_pf_A 0;
	power_pf_B 0;
	power_pf_C 0;
	impedance_pf_A 0;
	impedance_pf_B 0;
	impedance_pf_C 0;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_287_p;
	parent node_287;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 6156.2257;
	base_power_B 6435.2229999999;
	base_power_C 6259.2268;
	power_pf_A 1;
	power_pf_B 1;
	power_pf_C 1;
	impedance_pf_A 1;
	impedance_pf_B 1;
	impedance_pf_C 1;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_287_q;
	parent node_287;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 1836.7522999999999;
	base_power_B 1906.9363;
	base_power_C 1862.266;
	power_pf_A 0;
	power_pf_B 0;
	power_pf_C 0;
	impedance_pf_A 0;
	impedance_pf_B 0;
	impedance_pf_C 0;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_288_p;
	parent node_288;
	phases BN;
	nominal_voltage 7199.557856794634;
	base_power_A 0.0;
	base_power_B 6435.2229999999;
	base_power_C 0.0;
	power_pf_A 1;
	power_pf_B 1;
	power_pf_C 1;
	impedance_pf_A 1;
	impedance_pf_B 1;
	impedance_pf_C 1;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_288_q;
	parent node_288;
	phases BN;
	nominal_voltage 7199.557856794634;
	base_power_A 0.0;
	base_power_B 1906.9363;
	base_power_C 0.0;
	power_pf_A 0;
	power_pf_B 0;
	power_pf_C 0;
	impedance_pf_A 0;
	impedance_pf_B 0;
	impedance_pf_C 0;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_289_p;
	parent node_289;
	phases CN;
	nominal_voltage 7199.557856794634;
	base_power_A 0.0;
	base_power_B 0.0;
	base_power_C 10432.0447;
	power_pf_A 1;
	power_pf_B 1;
	power_pf_C 1;
	impedance_pf_A 1;
	impedance_pf_B 1;
	impedance_pf_C 1;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_289_q;
	parent node_289;
	phases CN;
	nominal_voltage 7199.557856794634;
	base_power_A 0.0;
	base_power_B 0.0;
	base_power_C 3103.7766;
	power_pf_A 0;
	power_pf_B 0;
	power_pf_C 0;
	impedance_pf_A 0;
	impedance_pf_B 0;
	impedance_pf_C 0;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_290_p;
	parent node_290;
	phases CN;
	nominal_voltage 7199.557856794634;
	base_power_A 0.0;
	base_power_B 0.0;
	base_power_C 10432.0447;
	power_pf_A 1;
	power_pf_B 1;
	power_pf_C 1;
	impedance_pf_A 1;
	impedance_pf_B 1;
	impedance_pf_C 1;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_290_q;
	parent node_290;
	phases CN;
	nominal_voltage 7199.557856794634;
	base_power_A 0.0;
	base_power_B 0.0;
	base_power_C 3103.7766;
	power_pf_A 0;
	power_pf_B 0;
	power_pf_C 0;
	impedance_pf_A 0;
	impedance_pf_B 0;
	impedance_pf_C 0;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_291_p;
	parent node_291;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 6156.2257;
	base_power_B 6435.2229999999;
	base_power_C 6259.2268;
	power_pf_A 1;
	power_pf_B 1;
	power_pf_C 1;
	impedance_pf_A 1;
	impedance_pf_B 1;
	impedance_pf_C 1;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_291_q;
	parent node_291;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 1836.7522999999999;
	base_power_B 1906.9363;
	base_power_C 1862.266;
	power_pf_A 0;
	power_pf_B 0;
	power_pf_C 0;
	impedance_pf_A 0;
	impedance_pf_B 0;
	impedance_pf_C 0;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_292_p;
	parent node_292;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 20520.7523;
	base_power_B 21450.7435;
	base_power_C 20864.0894;
	power_pf_A 1;
	power_pf_B 1;
	power_pf_C 1;
	impedance_pf_A 1;
	impedance_pf_B 1;
	impedance_pf_C 1;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_292_q;
	parent node_292;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 6122.5077;
	base_power_B 6356.454299999999;
	base_power_C 6207.5532;
	power_pf_A 0;
	power_pf_B 0;
	power_pf_C 0;
	impedance_pf_A 0;
	impedance_pf_B 0;
	impedance_pf_C 0;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_293_p;
	parent node_293;
	phases AN;
	nominal_voltage 7199.557856794634;
	base_power_A 10260.3761999999;
	base_power_B 0.0;
	base_power_C 0.0;
	power_pf_A 1;
	power_pf_B 1;
	power_pf_C 1;
	impedance_pf_A 1;
	impedance_pf_B 1;
	impedance_pf_C 1;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_293_q;
	parent node_293;
	phases AN;
	nominal_voltage 7199.557856794634;
	base_power_A 3061.2537999999;
	base_power_B 0.0;
	base_power_C 0.0;
	power_pf_A 0;
	power_pf_B 0;
	power_pf_C 0;
	impedance_pf_A 0;
	impedance_pf_B 0;
	impedance_pf_C 0;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_294_p;
	parent node_294;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 41041.5046;
	base_power_B 42901.487;
	base_power_C 41728.1788;
	power_pf_A 1;
	power_pf_B 1;
	power_pf_C 1;
	impedance_pf_A 1;
	impedance_pf_B 1;
	impedance_pf_C 1;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_294_q;
	parent node_294;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 12245.0154;
	base_power_B 12712.9086999999;
	base_power_C 12415.1064;
	power_pf_A 0;
	power_pf_B 0;
	power_pf_C 0;
	impedance_pf_A 0;
	impedance_pf_B 0;
	impedance_pf_C 0;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_295_p;
	parent node_295;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 136668.21039999998;
	base_power_B 142861.9516;
	base_power_C 138954.83550000002;
	power_pf_A 1;
	power_pf_B 1;
	power_pf_C 1;
	impedance_pf_A 1;
	impedance_pf_B 1;
	impedance_pf_C 1;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_295_q;
	parent node_295;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 40775.901099999995;
	base_power_B 42333.9859;
	base_power_C 41342.3042;
	power_pf_A 0;
	power_pf_B 0;
	power_pf_C 0;
	impedance_pf_A 0;
	impedance_pf_B 0;
	impedance_pf_C 0;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_296_p;
	parent node_296;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 41041.5046;
	base_power_B 42901.487;
	base_power_C 41728.1788;
	power_pf_A 1;
	power_pf_B 1;
	power_pf_C 1;
	impedance_pf_A 1;
	impedance_pf_B 1;
	impedance_pf_C 1;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_296_q;
	parent node_296;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 12245.0154;
	base_power_B 12712.9086999999;
	base_power_C 12415.1064;
	power_pf_A 0;
	power_pf_B 0;
	power_pf_C 0;
	impedance_pf_A 0;
	impedance_pf_B 0;
	impedance_pf_C 0;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_297_p;
	parent node_297;
	phases AN;
	nominal_voltage 7199.557856794634;
	base_power_A 10260.3761999999;
	base_power_B 0.0;
	base_power_C 0.0;
	power_pf_A 1;
	power_pf_B 1;
	power_pf_C 1;
	impedance_pf_A 1;
	impedance_pf_B 1;
	impedance_pf_C 1;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_297_q;
	parent node_297;
	phases AN;
	nominal_voltage 7199.557856794634;
	base_power_A 3061.2537999999;
	base_power_B 0.0;
	base_power_C 0.0;
	power_pf_A 0;
	power_pf_B 0;
	power_pf_C 0;
	impedance_pf_A 0;
	impedance_pf_B 0;
	impedance_pf_C 0;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_298_p;
	parent node_298;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 10260.3761999999;
	base_power_B 10725.3717;
	base_power_C 10432.0447;
	power_pf_A 1;
	power_pf_B 1;
	power_pf_C 1;
	impedance_pf_A 1;
	impedance_pf_B 1;
	impedance_pf_C 1;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_298_q;
	parent node_298;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 3061.2537999999;
	base_power_B 3178.2271999998998;
	base_power_C 3103.7766;
	power_pf_A 0;
	power_pf_B 0;
	power_pf_C 0;
	impedance_pf_A 0;
	impedance_pf_B 0;
	impedance_pf_C 0;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_299_p;
	parent node_299;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 10260.3761999999;
	base_power_B 10725.3717;
	base_power_C 10432.0447;
	power_pf_A 1;
	power_pf_B 1;
	power_pf_C 1;
	impedance_pf_A 1;
	impedance_pf_B 1;
	impedance_pf_C 1;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_299_q;
	parent node_299;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 3061.2537999999;
	base_power_B 3178.2271999998998;
	base_power_C 3103.7766;
	power_pf_A 0;
	power_pf_B 0;
	power_pf_C 0;
	impedance_pf_A 0;
	impedance_pf_B 0;
	impedance_pf_C 0;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_300_p;
	parent node_300;
	phases AN;
	nominal_voltage 7199.557856794634;
	base_power_A 10260.3761999999;
	base_power_B 0.0;
	base_power_C 0.0;
	power_pf_A 1;
	power_pf_B 1;
	power_pf_C 1;
	impedance_pf_A 1;
	impedance_pf_B 1;
	impedance_pf_C 1;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_300_q;
	parent node_300;
	phases AN;
	nominal_voltage 7199.557856794634;
	base_power_A 3061.2537999999;
	base_power_B 0.0;
	base_power_C 0.0;
	power_pf_A 0;
	power_pf_B 0;
	power_pf_C 0;
	impedance_pf_A 0;
	impedance_pf_B 0;
	impedance_pf_C 0;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_301_p;
	parent node_301;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 20520.7523;
	base_power_B 21450.7435;
	base_power_C 20864.0894;
	power_pf_A 1;
	power_pf_B 1;
	power_pf_C 1;
	impedance_pf_A 1;
	impedance_pf_B 1;
	impedance_pf_C 1;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_301_q;
	parent node_301;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 6122.5077;
	base_power_B 6356.454299999999;
	base_power_C 6207.5532;
	power_pf_A 0;
	power_pf_B 0;
	power_pf_C 0;
	impedance_pf_A 0;
	impedance_pf_B 0;
	impedance_pf_C 0;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_302_p;
	parent node_302;
	phases CN;
	nominal_voltage 7199.557856794634;
	base_power_A 0.0;
	base_power_B 0.0;
	base_power_C 6259.2268;
	power_pf_A 1;
	power_pf_B 1;
	power_pf_C 1;
	impedance_pf_A 1;
	impedance_pf_B 1;
	impedance_pf_C 1;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_302_q;
	parent node_302;
	phases CN;
	nominal_voltage 7199.557856794634;
	base_power_A 0.0;
	base_power_B 0.0;
	base_power_C 1862.266;
	power_pf_A 0;
	power_pf_B 0;
	power_pf_C 0;
	impedance_pf_A 0;
	impedance_pf_B 0;
	impedance_pf_C 0;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_303_p;
	parent node_303;
	phases CN;
	nominal_voltage 7199.557856794634;
	base_power_A 0.0;
	base_power_B 0.0;
	base_power_C 6259.2268;
	power_pf_A 1;
	power_pf_B 1;
	power_pf_C 1;
	impedance_pf_A 1;
	impedance_pf_B 1;
	impedance_pf_C 1;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_303_q;
	parent node_303;
	phases CN;
	nominal_voltage 7199.557856794634;
	base_power_A 0.0;
	base_power_B 0.0;
	base_power_C 1862.266;
	power_pf_A 0;
	power_pf_B 0;
	power_pf_C 0;
	impedance_pf_A 0;
	impedance_pf_B 0;
	impedance_pf_C 0;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_304_p;
	parent node_304;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 10260.3761999999;
	base_power_B 10725.3717;
	base_power_C 10432.0447;
	power_pf_A 1;
	power_pf_B 1;
	power_pf_C 1;
	impedance_pf_A 1;
	impedance_pf_B 1;
	impedance_pf_C 1;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_304_q;
	parent node_304;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 3061.2537999999;
	base_power_B 3178.2271999998998;
	base_power_C 3103.7766;
	power_pf_A 0;
	power_pf_B 0;
	power_pf_C 0;
	impedance_pf_A 0;
	impedance_pf_B 0;
	impedance_pf_C 0;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_305_p;
	parent node_305;
	phases BN;
	nominal_voltage 7199.557856794634;
	base_power_A 0.0;
	base_power_B 10725.3717;
	base_power_C 0.0;
	power_pf_A 1;
	power_pf_B 1;
	power_pf_C 1;
	impedance_pf_A 1;
	impedance_pf_B 1;
	impedance_pf_C 1;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_305_q;
	parent node_305;
	phases BN;
	nominal_voltage 7199.557856794634;
	base_power_A 0.0;
	base_power_B 3178.2271999998998;
	base_power_C 0.0;
	power_pf_A 0;
	power_pf_B 0;
	power_pf_C 0;
	impedance_pf_A 0;
	impedance_pf_B 0;
	impedance_pf_C 0;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_306_p;
	parent node_306;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 20520.7523;
	base_power_B 21450.7435;
	base_power_C 20864.0894;
	power_pf_A 1;
	power_pf_B 1;
	power_pf_C 1;
	impedance_pf_A 1;
	impedance_pf_B 1;
	impedance_pf_C 1;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_306_q;
	parent node_306;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 6122.5077;
	base_power_B 6356.454299999999;
	base_power_C 6207.5532;
	power_pf_A 0;
	power_pf_B 0;
	power_pf_C 0;
	impedance_pf_A 0;
	impedance_pf_B 0;
	impedance_pf_C 0;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_307_p;
	parent node_307;
	phases BN;
	nominal_voltage 7199.557856794634;
	base_power_A 0.0;
	base_power_B 10725.3717;
	base_power_C 0.0;
	power_pf_A 1;
	power_pf_B 1;
	power_pf_C 1;
	impedance_pf_A 1;
	impedance_pf_B 1;
	impedance_pf_C 1;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_307_q;
	parent node_307;
	phases BN;
	nominal_voltage 7199.557856794634;
	base_power_A 0.0;
	base_power_B 3178.2271999998998;
	base_power_C 0.0;
	power_pf_A 0;
	power_pf_B 0;
	power_pf_C 0;
	impedance_pf_A 0;
	impedance_pf_B 0;
	impedance_pf_C 0;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_308_p;
	parent node_308;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 20520.7523;
	base_power_B 21450.7435;
	base_power_C 20864.0894;
	power_pf_A 1;
	power_pf_B 1;
	power_pf_C 1;
	impedance_pf_A 1;
	impedance_pf_B 1;
	impedance_pf_C 1;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_308_q;
	parent node_308;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 6122.5077;
	base_power_B 6356.454299999999;
	base_power_C 6207.5532;
	power_pf_A 0;
	power_pf_B 0;
	power_pf_C 0;
	impedance_pf_A 0;
	impedance_pf_B 0;
	impedance_pf_C 0;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_309_p;
	parent node_309;
	phases BN;
	nominal_voltage 7199.557856794634;
	base_power_A 0.0;
	base_power_B 4290.1486999999;
	base_power_C 0.0;
	power_pf_A 1;
	power_pf_B 1;
	power_pf_C 1;
	impedance_pf_A 1;
	impedance_pf_B 1;
	impedance_pf_C 1;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_309_q;
	parent node_309;
	phases BN;
	nominal_voltage 7199.557856794634;
	base_power_A 0.0;
	base_power_B 1271.2908999999;
	base_power_C 0.0;
	power_pf_A 0;
	power_pf_B 0;
	power_pf_C 0;
	impedance_pf_A 0;
	impedance_pf_B 0;
	impedance_pf_C 0;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_310_p;
	parent node_310;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 6156.2257;
	base_power_B 6435.2229999999;
	base_power_C 6259.2268;
	power_pf_A 1;
	power_pf_B 1;
	power_pf_C 1;
	impedance_pf_A 1;
	impedance_pf_B 1;
	impedance_pf_C 1;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_310_q;
	parent node_310;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 1836.7522999999999;
	base_power_B 1906.9363;
	base_power_C 1862.266;
	power_pf_A 0;
	power_pf_B 0;
	power_pf_C 0;
	impedance_pf_A 0;
	impedance_pf_B 0;
	impedance_pf_C 0;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_311_p;
	parent node_311;
	phases BN;
	nominal_voltage 7199.557856794634;
	base_power_A 0.0;
	base_power_B 4290.1486999999;
	base_power_C 0.0;
	power_pf_A 1;
	power_pf_B 1;
	power_pf_C 1;
	impedance_pf_A 1;
	impedance_pf_B 1;
	impedance_pf_C 1;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_311_q;
	parent node_311;
	phases BN;
	nominal_voltage 7199.557856794634;
	base_power_A 0.0;
	base_power_B 1271.2908999999;
	base_power_C 0.0;
	power_pf_A 0;
	power_pf_B 0;
	power_pf_C 0;
	impedance_pf_A 0;
	impedance_pf_B 0;
	impedance_pf_C 0;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_312_p;
	parent node_312;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 68402.5077;
	base_power_B 71502.4783;
	base_power_C 69546.96470000001;
	power_pf_A 1;
	power_pf_B 1;
	power_pf_C 1;
	impedance_pf_A 1;
	impedance_pf_B 1;
	impedance_pf_C 1;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_312_q;
	parent node_312;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 20408.3589;
	base_power_B 21188.1812;
	base_power_C 20691.8439;
	power_pf_A 0;
	power_pf_B 0;
	power_pf_C 0;
	impedance_pf_A 0;
	impedance_pf_B 0;
	impedance_pf_C 0;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_313_p;
	parent node_313;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 6200.0;
	base_power_B 6400.0;
	base_power_C 6300.0;
	power_pf_A 1;
	power_pf_B 1;
	power_pf_C 1;
	impedance_pf_A 1;
	impedance_pf_B 1;
	impedance_pf_C 1;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_313_q;
	parent node_313;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 1800.0;
	base_power_B 1900.0;
	base_power_C 1900.0;
	power_pf_A 0;
	power_pf_B 0;
	power_pf_C 0;
	impedance_pf_A 0;
	impedance_pf_B 0;
	impedance_pf_C 0;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_314_p;
	parent node_314;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 41041.5046;
	base_power_B 42901.487;
	base_power_C 41728.1788;
	power_pf_A 1;
	power_pf_B 1;
	power_pf_C 1;
	impedance_pf_A 1;
	impedance_pf_B 1;
	impedance_pf_C 1;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_314_q;
	parent node_314;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 12245.0154;
	base_power_B 12712.9086999999;
	base_power_C 12415.1064;
	power_pf_A 0;
	power_pf_B 0;
	power_pf_C 0;
	impedance_pf_A 0;
	impedance_pf_B 0;
	impedance_pf_C 0;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_315_p;
	parent node_315;
	phases AN;
	nominal_voltage 7199.557856794634;
	base_power_A 10260.3761999999;
	base_power_B 0.0;
	base_power_C 0.0;
	power_pf_A 1;
	power_pf_B 1;
	power_pf_C 1;
	impedance_pf_A 1;
	impedance_pf_B 1;
	impedance_pf_C 1;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_315_q;
	parent node_315;
	phases AN;
	nominal_voltage 7199.557856794634;
	base_power_A 3061.2537999999;
	base_power_B 0.0;
	base_power_C 0.0;
	power_pf_A 0;
	power_pf_B 0;
	power_pf_C 0;
	impedance_pf_A 0;
	impedance_pf_B 0;
	impedance_pf_C 0;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_316_p;
	parent node_316;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 0.0;
	base_power_B 0.0;
	base_power_C 4172.8719;
	power_pf_A 1;
	power_pf_B 1;
	power_pf_C 1;
	impedance_pf_A 1;
	impedance_pf_B 1;
	impedance_pf_C 1;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_316_q;
	parent node_316;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 0.0;
	base_power_B 0.0;
	base_power_C 1241.5105999999998;
	power_pf_A 0;
	power_pf_B 0;
	power_pf_C 0;
	impedance_pf_A 0;
	impedance_pf_B 0;
	impedance_pf_C 0;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_317_p;
	parent node_317;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 20520.7523;
	base_power_B 21450.7435;
	base_power_C 20864.0894;
	power_pf_A 1;
	power_pf_B 1;
	power_pf_C 1;
	impedance_pf_A 1;
	impedance_pf_B 1;
	impedance_pf_C 1;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_317_q;
	parent node_317;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 6122.5077;
	base_power_B 6356.454299999999;
	base_power_C 6207.5532;
	power_pf_A 0;
	power_pf_B 0;
	power_pf_C 0;
	impedance_pf_A 0;
	impedance_pf_B 0;
	impedance_pf_C 0;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_318_p;
	parent node_318;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 6156.2257;
	base_power_B 6435.2229999999;
	base_power_C 6259.2268;
	power_pf_A 1;
	power_pf_B 1;
	power_pf_C 1;
	impedance_pf_A 1;
	impedance_pf_B 1;
	impedance_pf_C 1;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_318_q;
	parent node_318;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 1836.7522999999999;
	base_power_B 1906.9363;
	base_power_C 1862.266;
	power_pf_A 0;
	power_pf_B 0;
	power_pf_C 0;
	impedance_pf_A 0;
	impedance_pf_B 0;
	impedance_pf_C 0;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_319_p;
	parent node_319;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 10260.3761999999;
	base_power_B 10725.3717;
	base_power_C 10432.0447;
	power_pf_A 1;
	power_pf_B 1;
	power_pf_C 1;
	impedance_pf_A 1;
	impedance_pf_B 1;
	impedance_pf_C 1;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_319_q;
	parent node_319;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 3061.2537999999;
	base_power_B 3178.2271999998998;
	base_power_C 3103.7766;
	power_pf_A 0;
	power_pf_B 0;
	power_pf_C 0;
	impedance_pf_A 0;
	impedance_pf_B 0;
	impedance_pf_C 0;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_320_p;
	parent node_320;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 20520.7523;
	base_power_B 21450.7435;
	base_power_C 20864.0894;
	power_pf_A 1;
	power_pf_B 1;
	power_pf_C 1;
	impedance_pf_A 1;
	impedance_pf_B 1;
	impedance_pf_C 1;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_320_q;
	parent node_320;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 6122.5077;
	base_power_B 6356.454299999999;
	base_power_C 6207.5532;
	power_pf_A 0;
	power_pf_B 0;
	power_pf_C 0;
	impedance_pf_A 0;
	impedance_pf_B 0;
	impedance_pf_C 0;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_321_p;
	parent node_321;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 6156.2257;
	base_power_B 6435.2229999999;
	base_power_C 6259.2268;
	power_pf_A 1;
	power_pf_B 1;
	power_pf_C 1;
	impedance_pf_A 1;
	impedance_pf_B 1;
	impedance_pf_C 1;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_321_q;
	parent node_321;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 1836.7522999999999;
	base_power_B 1906.9363;
	base_power_C 1862.266;
	power_pf_A 0;
	power_pf_B 0;
	power_pf_C 0;
	impedance_pf_A 0;
	impedance_pf_B 0;
	impedance_pf_C 0;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_322_p;
	parent node_322;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 68402.5077;
	base_power_B 71502.4783;
	base_power_C 69546.96470000001;
	power_pf_A 1;
	power_pf_B 1;
	power_pf_C 1;
	impedance_pf_A 1;
	impedance_pf_B 1;
	impedance_pf_C 1;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_322_q;
	parent node_322;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 20408.3589;
	base_power_B 21188.1812;
	base_power_C 20691.8439;
	power_pf_A 0;
	power_pf_B 0;
	power_pf_C 0;
	impedance_pf_A 0;
	impedance_pf_B 0;
	impedance_pf_C 0;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_323_p;
	parent node_323;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 68402.5077;
	base_power_B 71502.4783;
	base_power_C 69546.96470000001;
	power_pf_A 1;
	power_pf_B 1;
	power_pf_C 1;
	impedance_pf_A 1;
	impedance_pf_B 1;
	impedance_pf_C 1;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_323_q;
	parent node_323;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 20408.3589;
	base_power_B 21188.1812;
	base_power_C 20691.8439;
	power_pf_A 0;
	power_pf_B 0;
	power_pf_C 0;
	impedance_pf_A 0;
	impedance_pf_B 0;
	impedance_pf_C 0;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_324_p;
	parent node_324;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 205207.52300000002;
	base_power_B 214507.435;
	base_power_C 208640.894;
	power_pf_A 1;
	power_pf_B 1;
	power_pf_C 1;
	impedance_pf_A 1;
	impedance_pf_B 1;
	impedance_pf_C 1;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_324_q;
	parent node_324;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 61225.076999999896;
	base_power_B 63564.543;
	base_power_C 62075.532;
	power_pf_A 0;
	power_pf_B 0;
	power_pf_C 0;
	impedance_pf_A 0;
	impedance_pf_B 0;
	impedance_pf_C 0;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_325_p;
	parent node_325;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 205207.52300000002;
	base_power_B 214507.435;
	base_power_C 208640.894;
	power_pf_A 1;
	power_pf_B 1;
	power_pf_C 1;
	impedance_pf_A 1;
	impedance_pf_B 1;
	impedance_pf_C 1;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_325_q;
	parent node_325;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 61225.076999999896;
	base_power_B 63564.543;
	base_power_C 62075.532;
	power_pf_A 0;
	power_pf_B 0;
	power_pf_C 0;
	impedance_pf_A 0;
	impedance_pf_B 0;
	impedance_pf_C 0;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_326_p;
	parent node_326;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 10260.3761999999;
	base_power_B 10725.3717;
	base_power_C 10432.0447;
	power_pf_A 1;
	power_pf_B 1;
	power_pf_C 1;
	impedance_pf_A 1;
	impedance_pf_B 1;
	impedance_pf_C 1;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_326_q;
	parent node_326;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 3061.2537999999;
	base_power_B 3178.2271999998998;
	base_power_C 3103.7766;
	power_pf_A 0;
	power_pf_B 0;
	power_pf_C 0;
	impedance_pf_A 0;
	impedance_pf_B 0;
	impedance_pf_C 0;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_327_p;
	parent node_327;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 102603.762;
	base_power_B 107253.717;
	base_power_C 104320.447;
	power_pf_A 1;
	power_pf_B 1;
	power_pf_C 1;
	impedance_pf_A 1;
	impedance_pf_B 1;
	impedance_pf_C 1;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_327_q;
	parent node_327;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 30612.538;
	base_power_B 31782.272;
	base_power_C 31037.766;
	power_pf_A 0;
	power_pf_B 0;
	power_pf_C 0;
	impedance_pf_A 0;
	impedance_pf_B 0;
	impedance_pf_C 0;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_328_p;
	parent node_328;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 68402.5077;
	base_power_B 71502.4783;
	base_power_C 69546.96470000001;
	power_pf_A 1;
	power_pf_B 1;
	power_pf_C 1;
	impedance_pf_A 1;
	impedance_pf_B 1;
	impedance_pf_C 1;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_328_q;
	parent node_328;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 20408.3589;
	base_power_B 21188.1812;
	base_power_C 20691.8439;
	power_pf_A 0;
	power_pf_B 0;
	power_pf_C 0;
	impedance_pf_A 0;
	impedance_pf_B 0;
	impedance_pf_C 0;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_329_p;
	parent node_329;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 10260.3761999999;
	base_power_B 10725.3717;
	base_power_C 10432.0447;
	power_pf_A 1;
	power_pf_B 1;
	power_pf_C 1;
	impedance_pf_A 1;
	impedance_pf_B 1;
	impedance_pf_C 1;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object load {
	name load_329_q;
	parent node_329;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	base_power_A 3061.2537999999;
	base_power_B 3178.2271999998998;
	base_power_C 3103.7766;
	power_pf_A 0;
	power_pf_B 0;
	power_pf_C 0;
	impedance_pf_A 0;
	impedance_pf_B 0;
	impedance_pf_C 0;
	power_fraction_A 1.0;
	power_fraction_B 1.0;
	power_fraction_C 1.0;
	current_fraction_A 0;
	current_fraction_B 0;
	current_fraction_C 0;
	impedance_fraction_A 0.0;
	impedance_fraction_B 0.0;
	impedance_fraction_C 0.0;
}

object meter {
	name node_1;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 0;
	bustype SWING;
	voltage_A 7451.542381782446+0d;
	voltage_B 7451.542381782446-120d;
	voltage_C 7451.542381782446+120d;
}

object meter {
	name node_2;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_3;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_4;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_5;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_6;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_7;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_8;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_9;
	phases BN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_10;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_11;
	phases AN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_12;
	phases BN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_13;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_14;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_15;
	phases AN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_16;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_17;
	phases CN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_18;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_19;
	phases BN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_20;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_21;
	phases BN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_22;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_23;
	phases BN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_24;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_25;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_26;
	phases BN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_27;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_28;
	phases AN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_29;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_30;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_31;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_32;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_33;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_34;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_35;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_36;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_37;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_38;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_39;
	phases BN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_40;
	phases AN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_41;
	phases AN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_42;
	phases CN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_43;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_44;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_45;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_46;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_47;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_48;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_49;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_50;
	phases AN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_51;
	phases CN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_52;
	phases AN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_53;
	phases AN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_54;
	phases BN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_55;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_56;
	phases ABN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_57;
	phases AN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_58;
	phases ABN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_59;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_60;
	phases CN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_61;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_62;
	phases BN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_63;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_64;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_65;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_66;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_67;
	phases BN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_68;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_69;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_70;
	phases AN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_71;
	phases BN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_72;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_73;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_74;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_75;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_76;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_77;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_78;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_79;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_80;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_81;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_82;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_83;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_84;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_85;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_86;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_87;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_88;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_89;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_90;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_91;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_92;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_93;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_94;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_95;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_96;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_97;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_98;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_99;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_100;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_101;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_102;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_103;
	phases BN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_104;
	phases BN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_105;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_106;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_107;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_108;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_109;
	phases BN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_110;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_111;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_112;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_113;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_114;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_115;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_116;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_117;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_118;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_119;
	phases CN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_120;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_121;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_122;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_123;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_124;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_125;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_126;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_127;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_128;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_129;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_130;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_131;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_132;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_133;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_134;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_135;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_136;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_137;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_138;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_139;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_140;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_141;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_142;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_143;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_144;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_145;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_146;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_147;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_148;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_149;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_150;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_151;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_152;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_153;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_154;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_155;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_156;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_157;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_158;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_159;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_160;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_161;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_162;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_163;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_164;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_165;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_166;
	phases BN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_167;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_168;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_169;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_170;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_171;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_172;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_173;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_174;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_175;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_176;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_177;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_178;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_179;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_180;
	phases BN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_181;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_182;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_183;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_184;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_185;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_186;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_187;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_188;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_189;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_190;
	phases BN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_191;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_192;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_193;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_194;
	phases BN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_195;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_196;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_197;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_198;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_199;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_200;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_201;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_202;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_203;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_204;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_205;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_206;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_207;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_208;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_209;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_210;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_211;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_212;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_213;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_214;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_215;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_216;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_217;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_218;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_219;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_220;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_221;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_222;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_223;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_224;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_225;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_226;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_227;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_228;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_229;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_230;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_231;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_232;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_233;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_234;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_235;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_236;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_237;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_238;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_239;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_240;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_241;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_242;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_243;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_244;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_245;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_246;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_247;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_248;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_249;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_250;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_251;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_252;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_253;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_254;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_255;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_256;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_257;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_258;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_259;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_260;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_261;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_262;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_263;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_264;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_265;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_266;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_267;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name node_268;
	phases BN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name inv_268_meter;
	parent node_268;
	phases BN;
	nominal_voltage 7199.557856794634;
}

object meter {
	name node_269;
	phases AN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name inv_269_meter;
	parent node_269;
	phases AN;
	nominal_voltage 7199.557856794634;
}

object meter {
	name node_270;
	phases AN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name inv_270_meter;
	parent node_270;
	phases AN;
	nominal_voltage 7199.557856794634;
}

object meter {
	name node_271;
	phases BN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name inv_271_meter;
	parent node_271;
	phases BN;
	nominal_voltage 7199.557856794634;
}

object meter {
	name node_272;
	phases BN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name inv_272_meter;
	parent node_272;
	phases BN;
	nominal_voltage 7199.557856794634;
}

object meter {
	name node_273;
	phases AN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name inv_273_meter;
	parent node_273;
	phases AN;
	nominal_voltage 7199.557856794634;
}

object meter {
	name node_274;
	phases AN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name inv_274_meter;
	parent node_274;
	phases AN;
	nominal_voltage 7199.557856794634;
}

object meter {
	name node_275;
	phases BN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name inv_275_meter;
	parent node_275;
	phases BN;
	nominal_voltage 7199.557856794634;
}

object meter {
	name node_276;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name inv_276_meter;
	parent node_276;
	phases ABCN;
	nominal_voltage 7199.557856794634;
}

object meter {
	name node_277;
	phases ABN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name inv_277_meter;
	parent node_277;
	phases ABN;
	nominal_voltage 7199.557856794634;
}

object meter {
	name node_278;
	phases AN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name inv_278_meter;
	parent node_278;
	phases AN;
	nominal_voltage 7199.557856794634;
}

object meter {
	name node_279;
	phases ABN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name inv_279_meter;
	parent node_279;
	phases ABN;
	nominal_voltage 7199.557856794634;
}

object meter {
	name node_280;
	phases AN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name inv_280_meter;
	parent node_280;
	phases AN;
	nominal_voltage 7199.557856794634;
}

object meter {
	name node_281;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name inv_281_meter;
	parent node_281;
	phases ABCN;
	nominal_voltage 7199.557856794634;
}

object meter {
	name node_282;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name inv_282_meter;
	parent node_282;
	phases ABCN;
	nominal_voltage 7199.557856794634;
}

object meter {
	name node_283;
	phases BN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name inv_283_meter;
	parent node_283;
	phases BN;
	nominal_voltage 7199.557856794634;
}

object meter {
	name node_284;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name inv_284_meter;
	parent node_284;
	phases ABCN;
	nominal_voltage 7199.557856794634;
}

object meter {
	name node_285;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name inv_285_meter;
	parent node_285;
	phases ABCN;
	nominal_voltage 7199.557856794634;
}

object meter {
	name node_286;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name inv_286_meter;
	parent node_286;
	phases ABCN;
	nominal_voltage 7199.557856794634;
}

object meter {
	name node_287;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name inv_287_meter;
	parent node_287;
	phases ABCN;
	nominal_voltage 7199.557856794634;
}

object meter {
	name node_288;
	phases BN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name inv_288_meter;
	parent node_288;
	phases BN;
	nominal_voltage 7199.557856794634;
}

object meter {
	name node_289;
	phases CN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name inv_289_meter;
	parent node_289;
	phases CN;
	nominal_voltage 7199.557856794634;
}

object meter {
	name node_290;
	phases CN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name inv_290_meter;
	parent node_290;
	phases CN;
	nominal_voltage 7199.557856794634;
}

object meter {
	name node_291;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name inv_291_meter;
	parent node_291;
	phases ABCN;
	nominal_voltage 7199.557856794634;
}

object meter {
	name node_292;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name inv_292_meter;
	parent node_292;
	phases ABCN;
	nominal_voltage 7199.557856794634;
}

object meter {
	name node_293;
	phases AN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name inv_293_meter;
	parent node_293;
	phases AN;
	nominal_voltage 7199.557856794634;
}

object meter {
	name node_294;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name inv_294_meter;
	parent node_294;
	phases ABCN;
	nominal_voltage 7199.557856794634;
}

object meter {
	name node_295;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name inv_295_meter;
	parent node_295;
	phases ABCN;
	nominal_voltage 7199.557856794634;
}

object meter {
	name node_296;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name inv_296_meter;
	parent node_296;
	phases ABCN;
	nominal_voltage 7199.557856794634;
}

object meter {
	name node_297;
	phases AN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name inv_297_meter;
	parent node_297;
	phases AN;
	nominal_voltage 7199.557856794634;
}

object meter {
	name node_298;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name inv_298_meter;
	parent node_298;
	phases ABCN;
	nominal_voltage 7199.557856794634;
}

object meter {
	name node_299;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name inv_299_meter;
	parent node_299;
	phases ABCN;
	nominal_voltage 7199.557856794634;
}

object meter {
	name node_300;
	phases AN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name inv_300_meter;
	parent node_300;
	phases AN;
	nominal_voltage 7199.557856794634;
}

object meter {
	name node_301;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name inv_301_meter;
	parent node_301;
	phases ABCN;
	nominal_voltage 7199.557856794634;
}

object meter {
	name node_302;
	phases CN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name inv_302_meter;
	parent node_302;
	phases CN;
	nominal_voltage 7199.557856794634;
}

object meter {
	name node_303;
	phases CN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name inv_303_meter;
	parent node_303;
	phases CN;
	nominal_voltage 7199.557856794634;
}

object meter {
	name node_304;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name inv_304_meter;
	parent node_304;
	phases ABCN;
	nominal_voltage 7199.557856794634;
}

object meter {
	name node_305;
	phases BN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name inv_305_meter;
	parent node_305;
	phases BN;
	nominal_voltage 7199.557856794634;
}

object meter {
	name node_306;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name inv_306_meter;
	parent node_306;
	phases ABCN;
	nominal_voltage 7199.557856794634;
}

object meter {
	name node_307;
	phases BN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name inv_307_meter;
	parent node_307;
	phases BN;
	nominal_voltage 7199.557856794634;
}

object meter {
	name node_308;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name inv_308_meter;
	parent node_308;
	phases ABCN;
	nominal_voltage 7199.557856794634;
}

object meter {
	name node_309;
	phases BN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name inv_309_meter;
	parent node_309;
	phases BN;
	nominal_voltage 7199.557856794634;
}

object meter {
	name node_310;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name inv_310_meter;
	parent node_310;
	phases ABCN;
	nominal_voltage 7199.557856794634;
}

object meter {
	name node_311;
	phases BN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name inv_311_meter;
	parent node_311;
	phases BN;
	nominal_voltage 7199.557856794634;
}

object meter {
	name node_312;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name inv_312_meter;
	parent node_312;
	phases ABCN;
	nominal_voltage 7199.557856794634;
}

object meter {
	name node_313;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name inv_313_meter;
	parent node_313;
	phases ABCN;
	nominal_voltage 7199.557856794634;
}

object meter {
	name node_314;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name inv_314_meter;
	parent node_314;
	phases ABCN;
	nominal_voltage 7199.557856794634;
}

object meter {
	name node_315;
	phases AN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name inv_315_meter;
	parent node_315;
	phases AN;
	nominal_voltage 7199.557856794634;
}

object meter {
	name node_316;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name inv_316_meter;
	parent node_316;
	phases ABCN;
	nominal_voltage 7199.557856794634;
}

object meter {
	name node_317;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name inv_317_meter;
	parent node_317;
	phases ABCN;
	nominal_voltage 7199.557856794634;
}

object meter {
	name node_318;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name inv_318_meter;
	parent node_318;
	phases ABCN;
	nominal_voltage 7199.557856794634;
}

object meter {
	name node_319;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name inv_319_meter;
	parent node_319;
	phases ABCN;
	nominal_voltage 7199.557856794634;
}

object meter {
	name node_320;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name inv_320_meter;
	parent node_320;
	phases ABCN;
	nominal_voltage 7199.557856794634;
}

object meter {
	name node_321;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name inv_321_meter;
	parent node_321;
	phases ABCN;
	nominal_voltage 7199.557856794634;
}

object meter {
	name node_322;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name inv_322_meter;
	parent node_322;
	phases ABCN;
	nominal_voltage 7199.557856794634;
}

object meter {
	name node_323;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name inv_323_meter;
	parent node_323;
	phases ABCN;
	nominal_voltage 7199.557856794634;
}

object meter {
	name node_324;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name inv_324_meter;
	parent node_324;
	phases ABCN;
	nominal_voltage 7199.557856794634;
}

object meter {
	name node_325;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name inv_325_meter;
	parent node_325;
	phases ABCN;
	nominal_voltage 7199.557856794634;
}

object meter {
	name node_326;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name inv_326_meter;
	parent node_326;
	phases ABCN;
	nominal_voltage 7199.557856794634;
}

object meter {
	name node_327;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name inv_327_meter;
	parent node_327;
	phases ABCN;
	nominal_voltage 7199.557856794634;
}

object meter {
	name node_328;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name inv_328_meter;
	parent node_328;
	phases ABCN;
	nominal_voltage 7199.557856794634;
}

object meter {
	name node_329;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object meter {
	name inv_329_meter;
	parent node_329;
	phases ABCN;
	nominal_voltage 7199.557856794634;
}

object meter {
	name node_330;
	phases ABCN;
	nominal_voltage 7199.557856794634;
	groupid 1;
}

object player {
	name load_268_p_player_1;
	parent load_268_p;
	file players/load_268_pA.player;
	property base_power_A;
}

object player {
	name load_268_q_player_1;
	parent load_268_q;
	file players/load_268_qA.player;
	property base_power_A;
}

object player {
	name load_268_p_player_2;
	parent load_268_p;
	file players/load_268_pB.player;
	property base_power_B;
}

object player {
	name load_268_q_player_2;
	parent load_268_q;
	file players/load_268_qB.player;
	property base_power_B;
}

object player {
	name load_268_p_player_3;
	parent load_268_p;
	file players/load_268_pC.player;
	property base_power_C;
}

object player {
	name load_268_q_player_3;
	parent load_268_q;
	file players/load_268_qC.player;
	property base_power_C;
}

object player {
	name inv_268B_player_1;
	parent inv_268B;
	file players/inv_268B.player;
	property P_Out;
}

object player {
	name load_269_p_player_1;
	parent load_269_p;
	file players/load_269_pA.player;
	property base_power_A;
}

object player {
	name load_269_q_player_1;
	parent load_269_q;
	file players/load_269_qA.player;
	property base_power_A;
}

object player {
	name load_269_p_player_2;
	parent load_269_p;
	file players/load_269_pB.player;
	property base_power_B;
}

object player {
	name load_269_q_player_2;
	parent load_269_q;
	file players/load_269_qB.player;
	property base_power_B;
}

object player {
	name load_269_p_player_3;
	parent load_269_p;
	file players/load_269_pC.player;
	property base_power_C;
}

object player {
	name load_269_q_player_3;
	parent load_269_q;
	file players/load_269_qC.player;
	property base_power_C;
}

object player {
	name inv_269A_player_1;
	parent inv_269A;
	file players/inv_269A.player;
	property P_Out;
}

object player {
	name load_270_p_player_1;
	parent load_270_p;
	file players/load_270_pA.player;
	property base_power_A;
}

object player {
	name load_270_q_player_1;
	parent load_270_q;
	file players/load_270_qA.player;
	property base_power_A;
}

object player {
	name load_270_p_player_2;
	parent load_270_p;
	file players/load_270_pB.player;
	property base_power_B;
}

object player {
	name load_270_q_player_2;
	parent load_270_q;
	file players/load_270_qB.player;
	property base_power_B;
}

object player {
	name load_270_p_player_3;
	parent load_270_p;
	file players/load_270_pC.player;
	property base_power_C;
}

object player {
	name load_270_q_player_3;
	parent load_270_q;
	file players/load_270_qC.player;
	property base_power_C;
}

object player {
	name inv_270A_player_1;
	parent inv_270A;
	file players/inv_270A.player;
	property P_Out;
}

object player {
	name load_271_p_player_1;
	parent load_271_p;
	file players/load_271_pA.player;
	property base_power_A;
}

object player {
	name load_271_q_player_1;
	parent load_271_q;
	file players/load_271_qA.player;
	property base_power_A;
}

object player {
	name load_271_p_player_2;
	parent load_271_p;
	file players/load_271_pB.player;
	property base_power_B;
}

object player {
	name load_271_q_player_2;
	parent load_271_q;
	file players/load_271_qB.player;
	property base_power_B;
}

object player {
	name load_271_p_player_3;
	parent load_271_p;
	file players/load_271_pC.player;
	property base_power_C;
}

object player {
	name load_271_q_player_3;
	parent load_271_q;
	file players/load_271_qC.player;
	property base_power_C;
}

object player {
	name inv_271B_player_1;
	parent inv_271B;
	file players/inv_271B.player;
	property P_Out;
}

object player {
	name load_272_p_player_1;
	parent load_272_p;
	file players/load_272_pA.player;
	property base_power_A;
}

object player {
	name load_272_q_player_1;
	parent load_272_q;
	file players/load_272_qA.player;
	property base_power_A;
}

object player {
	name load_272_p_player_2;
	parent load_272_p;
	file players/load_272_pB.player;
	property base_power_B;
}

object player {
	name load_272_q_player_2;
	parent load_272_q;
	file players/load_272_qB.player;
	property base_power_B;
}

object player {
	name load_272_p_player_3;
	parent load_272_p;
	file players/load_272_pC.player;
	property base_power_C;
}

object player {
	name load_272_q_player_3;
	parent load_272_q;
	file players/load_272_qC.player;
	property base_power_C;
}

object player {
	name inv_272B_player_1;
	parent inv_272B;
	file players/inv_272B.player;
	property P_Out;
}

object player {
	name load_273_p_player_1;
	parent load_273_p;
	file players/load_273_pA.player;
	property base_power_A;
}

object player {
	name load_273_q_player_1;
	parent load_273_q;
	file players/load_273_qA.player;
	property base_power_A;
}

object player {
	name load_273_p_player_2;
	parent load_273_p;
	file players/load_273_pB.player;
	property base_power_B;
}

object player {
	name load_273_q_player_2;
	parent load_273_q;
	file players/load_273_qB.player;
	property base_power_B;
}

object player {
	name load_273_p_player_3;
	parent load_273_p;
	file players/load_273_pC.player;
	property base_power_C;
}

object player {
	name load_273_q_player_3;
	parent load_273_q;
	file players/load_273_qC.player;
	property base_power_C;
}

object player {
	name inv_273A_player_1;
	parent inv_273A;
	file players/inv_273A.player;
	property P_Out;
}

object player {
	name load_274_p_player_1;
	parent load_274_p;
	file players/load_274_pA.player;
	property base_power_A;
}

object player {
	name load_274_q_player_1;
	parent load_274_q;
	file players/load_274_qA.player;
	property base_power_A;
}

object player {
	name load_274_p_player_2;
	parent load_274_p;
	file players/load_274_pB.player;
	property base_power_B;
}

object player {
	name load_274_q_player_2;
	parent load_274_q;
	file players/load_274_qB.player;
	property base_power_B;
}

object player {
	name load_274_p_player_3;
	parent load_274_p;
	file players/load_274_pC.player;
	property base_power_C;
}

object player {
	name load_274_q_player_3;
	parent load_274_q;
	file players/load_274_qC.player;
	property base_power_C;
}

object player {
	name inv_274A_player_1;
	parent inv_274A;
	file players/inv_274A.player;
	property P_Out;
}

object player {
	name load_275_p_player_1;
	parent load_275_p;
	file players/load_275_pA.player;
	property base_power_A;
}

object player {
	name load_275_q_player_1;
	parent load_275_q;
	file players/load_275_qA.player;
	property base_power_A;
}

object player {
	name load_275_p_player_2;
	parent load_275_p;
	file players/load_275_pB.player;
	property base_power_B;
}

object player {
	name load_275_q_player_2;
	parent load_275_q;
	file players/load_275_qB.player;
	property base_power_B;
}

object player {
	name load_275_p_player_3;
	parent load_275_p;
	file players/load_275_pC.player;
	property base_power_C;
}

object player {
	name load_275_q_player_3;
	parent load_275_q;
	file players/load_275_qC.player;
	property base_power_C;
}

object player {
	name inv_275B_player_1;
	parent inv_275B;
	file players/inv_275B.player;
	property P_Out;
}

object player {
	name load_276_p_player_1;
	parent load_276_p;
	file players/load_276_pA.player;
	property base_power_A;
}

object player {
	name load_276_q_player_1;
	parent load_276_q;
	file players/load_276_qA.player;
	property base_power_A;
}

object player {
	name load_276_p_player_2;
	parent load_276_p;
	file players/load_276_pB.player;
	property base_power_B;
}

object player {
	name load_276_q_player_2;
	parent load_276_q;
	file players/load_276_qB.player;
	property base_power_B;
}

object player {
	name load_276_p_player_3;
	parent load_276_p;
	file players/load_276_pC.player;
	property base_power_C;
}

object player {
	name load_276_q_player_3;
	parent load_276_q;
	file players/load_276_qC.player;
	property base_power_C;
}

object player {
	name inv_276A_player_1;
	parent inv_276A;
	file players/inv_276A.player;
	property P_Out;
}

object player {
	name inv_276B_player_1;
	parent inv_276B;
	file players/inv_276B.player;
	property P_Out;
}

object player {
	name inv_276C_player_1;
	parent inv_276C;
	file players/inv_276C.player;
	property P_Out;
}

object player {
	name load_277_p_player_1;
	parent load_277_p;
	file players/load_277_pA.player;
	property base_power_A;
}

object player {
	name load_277_q_player_1;
	parent load_277_q;
	file players/load_277_qA.player;
	property base_power_A;
}

object player {
	name load_277_p_player_2;
	parent load_277_p;
	file players/load_277_pB.player;
	property base_power_B;
}

object player {
	name load_277_q_player_2;
	parent load_277_q;
	file players/load_277_qB.player;
	property base_power_B;
}

object player {
	name load_277_p_player_3;
	parent load_277_p;
	file players/load_277_pC.player;
	property base_power_C;
}

object player {
	name load_277_q_player_3;
	parent load_277_q;
	file players/load_277_qC.player;
	property base_power_C;
}

object player {
	name inv_277A_player_1;
	parent inv_277A;
	file players/inv_277A.player;
	property P_Out;
}

object player {
	name inv_277B_player_1;
	parent inv_277B;
	file players/inv_277B.player;
	property P_Out;
}

object player {
	name load_278_p_player_1;
	parent load_278_p;
	file players/load_278_pA.player;
	property base_power_A;
}

object player {
	name load_278_q_player_1;
	parent load_278_q;
	file players/load_278_qA.player;
	property base_power_A;
}

object player {
	name load_278_p_player_2;
	parent load_278_p;
	file players/load_278_pB.player;
	property base_power_B;
}

object player {
	name load_278_q_player_2;
	parent load_278_q;
	file players/load_278_qB.player;
	property base_power_B;
}

object player {
	name load_278_p_player_3;
	parent load_278_p;
	file players/load_278_pC.player;
	property base_power_C;
}

object player {
	name load_278_q_player_3;
	parent load_278_q;
	file players/load_278_qC.player;
	property base_power_C;
}

object player {
	name inv_278A_player_1;
	parent inv_278A;
	file players/inv_278A.player;
	property P_Out;
}

object player {
	name load_279_p_player_1;
	parent load_279_p;
	file players/load_279_pA.player;
	property base_power_A;
}

object player {
	name load_279_q_player_1;
	parent load_279_q;
	file players/load_279_qA.player;
	property base_power_A;
}

object player {
	name load_279_p_player_2;
	parent load_279_p;
	file players/load_279_pB.player;
	property base_power_B;
}

object player {
	name load_279_q_player_2;
	parent load_279_q;
	file players/load_279_qB.player;
	property base_power_B;
}

object player {
	name load_279_p_player_3;
	parent load_279_p;
	file players/load_279_pC.player;
	property base_power_C;
}

object player {
	name load_279_q_player_3;
	parent load_279_q;
	file players/load_279_qC.player;
	property base_power_C;
}

object player {
	name inv_279A_player_1;
	parent inv_279A;
	file players/inv_279A.player;
	property P_Out;
}

object player {
	name inv_279B_player_1;
	parent inv_279B;
	file players/inv_279B.player;
	property P_Out;
}

object player {
	name load_280_p_player_1;
	parent load_280_p;
	file players/load_280_pA.player;
	property base_power_A;
}

object player {
	name load_280_q_player_1;
	parent load_280_q;
	file players/load_280_qA.player;
	property base_power_A;
}

object player {
	name load_280_p_player_2;
	parent load_280_p;
	file players/load_280_pB.player;
	property base_power_B;
}

object player {
	name load_280_q_player_2;
	parent load_280_q;
	file players/load_280_qB.player;
	property base_power_B;
}

object player {
	name load_280_p_player_3;
	parent load_280_p;
	file players/load_280_pC.player;
	property base_power_C;
}

object player {
	name load_280_q_player_3;
	parent load_280_q;
	file players/load_280_qC.player;
	property base_power_C;
}

object player {
	name inv_280A_player_1;
	parent inv_280A;
	file players/inv_280A.player;
	property P_Out;
}

object player {
	name load_281_p_player_1;
	parent load_281_p;
	file players/load_281_pA.player;
	property base_power_A;
}

object player {
	name load_281_q_player_1;
	parent load_281_q;
	file players/load_281_qA.player;
	property base_power_A;
}

object player {
	name load_281_p_player_2;
	parent load_281_p;
	file players/load_281_pB.player;
	property base_power_B;
}

object player {
	name load_281_q_player_2;
	parent load_281_q;
	file players/load_281_qB.player;
	property base_power_B;
}

object player {
	name load_281_p_player_3;
	parent load_281_p;
	file players/load_281_pC.player;
	property base_power_C;
}

object player {
	name load_281_q_player_3;
	parent load_281_q;
	file players/load_281_qC.player;
	property base_power_C;
}

object player {
	name inv_281A_player_1;
	parent inv_281A;
	file players/inv_281A.player;
	property P_Out;
}

object player {
	name inv_281B_player_1;
	parent inv_281B;
	file players/inv_281B.player;
	property P_Out;
}

object player {
	name inv_281C_player_1;
	parent inv_281C;
	file players/inv_281C.player;
	property P_Out;
}

object player {
	name load_282_p_player_1;
	parent load_282_p;
	file players/load_282_pA.player;
	property base_power_A;
}

object player {
	name load_282_q_player_1;
	parent load_282_q;
	file players/load_282_qA.player;
	property base_power_A;
}

object player {
	name load_282_p_player_2;
	parent load_282_p;
	file players/load_282_pB.player;
	property base_power_B;
}

object player {
	name load_282_q_player_2;
	parent load_282_q;
	file players/load_282_qB.player;
	property base_power_B;
}

object player {
	name load_282_p_player_3;
	parent load_282_p;
	file players/load_282_pC.player;
	property base_power_C;
}

object player {
	name load_282_q_player_3;
	parent load_282_q;
	file players/load_282_qC.player;
	property base_power_C;
}

object player {
	name inv_282A_player_1;
	parent inv_282A;
	file players/inv_282A.player;
	property P_Out;
}

object player {
	name inv_282B_player_1;
	parent inv_282B;
	file players/inv_282B.player;
	property P_Out;
}

object player {
	name inv_282C_player_1;
	parent inv_282C;
	file players/inv_282C.player;
	property P_Out;
}

object player {
	name load_283_p_player_1;
	parent load_283_p;
	file players/load_283_pA.player;
	property base_power_A;
}

object player {
	name load_283_q_player_1;
	parent load_283_q;
	file players/load_283_qA.player;
	property base_power_A;
}

object player {
	name load_283_p_player_2;
	parent load_283_p;
	file players/load_283_pB.player;
	property base_power_B;
}

object player {
	name load_283_q_player_2;
	parent load_283_q;
	file players/load_283_qB.player;
	property base_power_B;
}

object player {
	name load_283_p_player_3;
	parent load_283_p;
	file players/load_283_pC.player;
	property base_power_C;
}

object player {
	name load_283_q_player_3;
	parent load_283_q;
	file players/load_283_qC.player;
	property base_power_C;
}

object player {
	name inv_283B_player_1;
	parent inv_283B;
	file players/inv_283B.player;
	property P_Out;
}

object player {
	name load_284_p_player_1;
	parent load_284_p;
	file players/load_284_pA.player;
	property base_power_A;
}

object player {
	name load_284_q_player_1;
	parent load_284_q;
	file players/load_284_qA.player;
	property base_power_A;
}

object player {
	name load_284_p_player_2;
	parent load_284_p;
	file players/load_284_pB.player;
	property base_power_B;
}

object player {
	name load_284_q_player_2;
	parent load_284_q;
	file players/load_284_qB.player;
	property base_power_B;
}

object player {
	name load_284_p_player_3;
	parent load_284_p;
	file players/load_284_pC.player;
	property base_power_C;
}

object player {
	name load_284_q_player_3;
	parent load_284_q;
	file players/load_284_qC.player;
	property base_power_C;
}

object player {
	name inv_284A_player_1;
	parent inv_284A;
	file players/inv_284A.player;
	property P_Out;
}

object player {
	name inv_284B_player_1;
	parent inv_284B;
	file players/inv_284B.player;
	property P_Out;
}

object player {
	name inv_284C_player_1;
	parent inv_284C;
	file players/inv_284C.player;
	property P_Out;
}

object player {
	name load_285_p_player_1;
	parent load_285_p;
	file players/load_285_pA.player;
	property base_power_A;
}

object player {
	name load_285_q_player_1;
	parent load_285_q;
	file players/load_285_qA.player;
	property base_power_A;
}

object player {
	name load_285_p_player_2;
	parent load_285_p;
	file players/load_285_pB.player;
	property base_power_B;
}

object player {
	name load_285_q_player_2;
	parent load_285_q;
	file players/load_285_qB.player;
	property base_power_B;
}

object player {
	name load_285_p_player_3;
	parent load_285_p;
	file players/load_285_pC.player;
	property base_power_C;
}

object player {
	name load_285_q_player_3;
	parent load_285_q;
	file players/load_285_qC.player;
	property base_power_C;
}

object player {
	name inv_285A_player_1;
	parent inv_285A;
	file players/inv_285A.player;
	property P_Out;
}

object player {
	name inv_285B_player_1;
	parent inv_285B;
	file players/inv_285B.player;
	property P_Out;
}

object player {
	name inv_285C_player_1;
	parent inv_285C;
	file players/inv_285C.player;
	property P_Out;
}

object player {
	name load_286_p_player_1;
	parent load_286_p;
	file players/load_286_pA.player;
	property base_power_A;
}

object player {
	name load_286_q_player_1;
	parent load_286_q;
	file players/load_286_qA.player;
	property base_power_A;
}

object player {
	name load_286_p_player_2;
	parent load_286_p;
	file players/load_286_pB.player;
	property base_power_B;
}

object player {
	name load_286_q_player_2;
	parent load_286_q;
	file players/load_286_qB.player;
	property base_power_B;
}

object player {
	name load_286_p_player_3;
	parent load_286_p;
	file players/load_286_pC.player;
	property base_power_C;
}

object player {
	name load_286_q_player_3;
	parent load_286_q;
	file players/load_286_qC.player;
	property base_power_C;
}

object player {
	name inv_286A_player_1;
	parent inv_286A;
	file players/inv_286A.player;
	property P_Out;
}

object player {
	name inv_286B_player_1;
	parent inv_286B;
	file players/inv_286B.player;
	property P_Out;
}

object player {
	name inv_286C_player_1;
	parent inv_286C;
	file players/inv_286C.player;
	property P_Out;
}

object player {
	name load_287_p_player_1;
	parent load_287_p;
	file players/load_287_pA.player;
	property base_power_A;
}

object player {
	name load_287_q_player_1;
	parent load_287_q;
	file players/load_287_qA.player;
	property base_power_A;
}

object player {
	name load_287_p_player_2;
	parent load_287_p;
	file players/load_287_pB.player;
	property base_power_B;
}

object player {
	name load_287_q_player_2;
	parent load_287_q;
	file players/load_287_qB.player;
	property base_power_B;
}

object player {
	name load_287_p_player_3;
	parent load_287_p;
	file players/load_287_pC.player;
	property base_power_C;
}

object player {
	name load_287_q_player_3;
	parent load_287_q;
	file players/load_287_qC.player;
	property base_power_C;
}

object player {
	name inv_287A_player_1;
	parent inv_287A;
	file players/inv_287A.player;
	property P_Out;
}

object player {
	name inv_287B_player_1;
	parent inv_287B;
	file players/inv_287B.player;
	property P_Out;
}

object player {
	name inv_287C_player_1;
	parent inv_287C;
	file players/inv_287C.player;
	property P_Out;
}

object player {
	name load_288_p_player_1;
	parent load_288_p;
	file players/load_288_pA.player;
	property base_power_A;
}

object player {
	name load_288_q_player_1;
	parent load_288_q;
	file players/load_288_qA.player;
	property base_power_A;
}

object player {
	name load_288_p_player_2;
	parent load_288_p;
	file players/load_288_pB.player;
	property base_power_B;
}

object player {
	name load_288_q_player_2;
	parent load_288_q;
	file players/load_288_qB.player;
	property base_power_B;
}

object player {
	name load_288_p_player_3;
	parent load_288_p;
	file players/load_288_pC.player;
	property base_power_C;
}

object player {
	name load_288_q_player_3;
	parent load_288_q;
	file players/load_288_qC.player;
	property base_power_C;
}

object player {
	name inv_288B_player_1;
	parent inv_288B;
	file players/inv_288B.player;
	property P_Out;
}

object player {
	name load_289_p_player_1;
	parent load_289_p;
	file players/load_289_pA.player;
	property base_power_A;
}

object player {
	name load_289_q_player_1;
	parent load_289_q;
	file players/load_289_qA.player;
	property base_power_A;
}

object player {
	name load_289_p_player_2;
	parent load_289_p;
	file players/load_289_pB.player;
	property base_power_B;
}

object player {
	name load_289_q_player_2;
	parent load_289_q;
	file players/load_289_qB.player;
	property base_power_B;
}

object player {
	name load_289_p_player_3;
	parent load_289_p;
	file players/load_289_pC.player;
	property base_power_C;
}

object player {
	name load_289_q_player_3;
	parent load_289_q;
	file players/load_289_qC.player;
	property base_power_C;
}

object player {
	name inv_289C_player_1;
	parent inv_289C;
	file players/inv_289C.player;
	property P_Out;
}

object player {
	name load_290_p_player_1;
	parent load_290_p;
	file players/load_290_pA.player;
	property base_power_A;
}

object player {
	name load_290_q_player_1;
	parent load_290_q;
	file players/load_290_qA.player;
	property base_power_A;
}

object player {
	name load_290_p_player_2;
	parent load_290_p;
	file players/load_290_pB.player;
	property base_power_B;
}

object player {
	name load_290_q_player_2;
	parent load_290_q;
	file players/load_290_qB.player;
	property base_power_B;
}

object player {
	name load_290_p_player_3;
	parent load_290_p;
	file players/load_290_pC.player;
	property base_power_C;
}

object player {
	name load_290_q_player_3;
	parent load_290_q;
	file players/load_290_qC.player;
	property base_power_C;
}

object player {
	name inv_290C_player_1;
	parent inv_290C;
	file players/inv_290C.player;
	property P_Out;
}

object player {
	name load_291_p_player_1;
	parent load_291_p;
	file players/load_291_pA.player;
	property base_power_A;
}

object player {
	name load_291_q_player_1;
	parent load_291_q;
	file players/load_291_qA.player;
	property base_power_A;
}

object player {
	name load_291_p_player_2;
	parent load_291_p;
	file players/load_291_pB.player;
	property base_power_B;
}

object player {
	name load_291_q_player_2;
	parent load_291_q;
	file players/load_291_qB.player;
	property base_power_B;
}

object player {
	name load_291_p_player_3;
	parent load_291_p;
	file players/load_291_pC.player;
	property base_power_C;
}

object player {
	name load_291_q_player_3;
	parent load_291_q;
	file players/load_291_qC.player;
	property base_power_C;
}

object player {
	name inv_291A_player_1;
	parent inv_291A;
	file players/inv_291A.player;
	property P_Out;
}

object player {
	name inv_291B_player_1;
	parent inv_291B;
	file players/inv_291B.player;
	property P_Out;
}

object player {
	name inv_291C_player_1;
	parent inv_291C;
	file players/inv_291C.player;
	property P_Out;
}

object player {
	name load_292_p_player_1;
	parent load_292_p;
	file players/load_292_pA.player;
	property base_power_A;
}

object player {
	name load_292_q_player_1;
	parent load_292_q;
	file players/load_292_qA.player;
	property base_power_A;
}

object player {
	name load_292_p_player_2;
	parent load_292_p;
	file players/load_292_pB.player;
	property base_power_B;
}

object player {
	name load_292_q_player_2;
	parent load_292_q;
	file players/load_292_qB.player;
	property base_power_B;
}

object player {
	name load_292_p_player_3;
	parent load_292_p;
	file players/load_292_pC.player;
	property base_power_C;
}

object player {
	name load_292_q_player_3;
	parent load_292_q;
	file players/load_292_qC.player;
	property base_power_C;
}

object player {
	name inv_292A_player_1;
	parent inv_292A;
	file players/inv_292A.player;
	property P_Out;
}

object player {
	name inv_292B_player_1;
	parent inv_292B;
	file players/inv_292B.player;
	property P_Out;
}

object player {
	name inv_292C_player_1;
	parent inv_292C;
	file players/inv_292C.player;
	property P_Out;
}

object player {
	name load_293_p_player_1;
	parent load_293_p;
	file players/load_293_pA.player;
	property base_power_A;
}

object player {
	name load_293_q_player_1;
	parent load_293_q;
	file players/load_293_qA.player;
	property base_power_A;
}

object player {
	name load_293_p_player_2;
	parent load_293_p;
	file players/load_293_pB.player;
	property base_power_B;
}

object player {
	name load_293_q_player_2;
	parent load_293_q;
	file players/load_293_qB.player;
	property base_power_B;
}

object player {
	name load_293_p_player_3;
	parent load_293_p;
	file players/load_293_pC.player;
	property base_power_C;
}

object player {
	name load_293_q_player_3;
	parent load_293_q;
	file players/load_293_qC.player;
	property base_power_C;
}

object player {
	name inv_293A_player_1;
	parent inv_293A;
	file players/inv_293A.player;
	property P_Out;
}

object player {
	name load_294_p_player_1;
	parent load_294_p;
	file players/load_294_pA.player;
	property base_power_A;
}

object player {
	name load_294_q_player_1;
	parent load_294_q;
	file players/load_294_qA.player;
	property base_power_A;
}

object player {
	name load_294_p_player_2;
	parent load_294_p;
	file players/load_294_pB.player;
	property base_power_B;
}

object player {
	name load_294_q_player_2;
	parent load_294_q;
	file players/load_294_qB.player;
	property base_power_B;
}

object player {
	name load_294_p_player_3;
	parent load_294_p;
	file players/load_294_pC.player;
	property base_power_C;
}

object player {
	name load_294_q_player_3;
	parent load_294_q;
	file players/load_294_qC.player;
	property base_power_C;
}

object player {
	name inv_294A_player_1;
	parent inv_294A;
	file players/inv_294A.player;
	property P_Out;
}

object player {
	name inv_294B_player_1;
	parent inv_294B;
	file players/inv_294B.player;
	property P_Out;
}

object player {
	name inv_294C_player_1;
	parent inv_294C;
	file players/inv_294C.player;
	property P_Out;
}

object player {
	name load_295_p_player_1;
	parent load_295_p;
	file players/load_295_pA.player;
	property base_power_A;
}

object player {
	name load_295_q_player_1;
	parent load_295_q;
	file players/load_295_qA.player;
	property base_power_A;
}

object player {
	name load_295_p_player_2;
	parent load_295_p;
	file players/load_295_pB.player;
	property base_power_B;
}

object player {
	name load_295_q_player_2;
	parent load_295_q;
	file players/load_295_qB.player;
	property base_power_B;
}

object player {
	name load_295_p_player_3;
	parent load_295_p;
	file players/load_295_pC.player;
	property base_power_C;
}

object player {
	name load_295_q_player_3;
	parent load_295_q;
	file players/load_295_qC.player;
	property base_power_C;
}

object player {
	name inv_295A_player_1;
	parent inv_295A;
	file players/inv_295A.player;
	property P_Out;
}

object player {
	name inv_295B_player_1;
	parent inv_295B;
	file players/inv_295B.player;
	property P_Out;
}

object player {
	name inv_295C_player_1;
	parent inv_295C;
	file players/inv_295C.player;
	property P_Out;
}

object player {
	name load_296_p_player_1;
	parent load_296_p;
	file players/load_296_pA.player;
	property base_power_A;
}

object player {
	name load_296_q_player_1;
	parent load_296_q;
	file players/load_296_qA.player;
	property base_power_A;
}

object player {
	name load_296_p_player_2;
	parent load_296_p;
	file players/load_296_pB.player;
	property base_power_B;
}

object player {
	name load_296_q_player_2;
	parent load_296_q;
	file players/load_296_qB.player;
	property base_power_B;
}

object player {
	name load_296_p_player_3;
	parent load_296_p;
	file players/load_296_pC.player;
	property base_power_C;
}

object player {
	name load_296_q_player_3;
	parent load_296_q;
	file players/load_296_qC.player;
	property base_power_C;
}

object player {
	name inv_296A_player_1;
	parent inv_296A;
	file players/inv_296A.player;
	property P_Out;
}

object player {
	name inv_296B_player_1;
	parent inv_296B;
	file players/inv_296B.player;
	property P_Out;
}

object player {
	name inv_296C_player_1;
	parent inv_296C;
	file players/inv_296C.player;
	property P_Out;
}

object player {
	name load_297_p_player_1;
	parent load_297_p;
	file players/load_297_pA.player;
	property base_power_A;
}

object player {
	name load_297_q_player_1;
	parent load_297_q;
	file players/load_297_qA.player;
	property base_power_A;
}

object player {
	name load_297_p_player_2;
	parent load_297_p;
	file players/load_297_pB.player;
	property base_power_B;
}

object player {
	name load_297_q_player_2;
	parent load_297_q;
	file players/load_297_qB.player;
	property base_power_B;
}

object player {
	name load_297_p_player_3;
	parent load_297_p;
	file players/load_297_pC.player;
	property base_power_C;
}

object player {
	name load_297_q_player_3;
	parent load_297_q;
	file players/load_297_qC.player;
	property base_power_C;
}

object player {
	name inv_297A_player_1;
	parent inv_297A;
	file players/inv_297A.player;
	property P_Out;
}

object player {
	name load_298_p_player_1;
	parent load_298_p;
	file players/load_298_pA.player;
	property base_power_A;
}

object player {
	name load_298_q_player_1;
	parent load_298_q;
	file players/load_298_qA.player;
	property base_power_A;
}

object player {
	name load_298_p_player_2;
	parent load_298_p;
	file players/load_298_pB.player;
	property base_power_B;
}

object player {
	name load_298_q_player_2;
	parent load_298_q;
	file players/load_298_qB.player;
	property base_power_B;
}

object player {
	name load_298_p_player_3;
	parent load_298_p;
	file players/load_298_pC.player;
	property base_power_C;
}

object player {
	name load_298_q_player_3;
	parent load_298_q;
	file players/load_298_qC.player;
	property base_power_C;
}

object player {
	name inv_298A_player_1;
	parent inv_298A;
	file players/inv_298A.player;
	property P_Out;
}

object player {
	name inv_298B_player_1;
	parent inv_298B;
	file players/inv_298B.player;
	property P_Out;
}

object player {
	name inv_298C_player_1;
	parent inv_298C;
	file players/inv_298C.player;
	property P_Out;
}

object player {
	name load_299_p_player_1;
	parent load_299_p;
	file players/load_299_pA.player;
	property base_power_A;
}

object player {
	name load_299_q_player_1;
	parent load_299_q;
	file players/load_299_qA.player;
	property base_power_A;
}

object player {
	name load_299_p_player_2;
	parent load_299_p;
	file players/load_299_pB.player;
	property base_power_B;
}

object player {
	name load_299_q_player_2;
	parent load_299_q;
	file players/load_299_qB.player;
	property base_power_B;
}

object player {
	name load_299_p_player_3;
	parent load_299_p;
	file players/load_299_pC.player;
	property base_power_C;
}

object player {
	name load_299_q_player_3;
	parent load_299_q;
	file players/load_299_qC.player;
	property base_power_C;
}

object player {
	name inv_299A_player_1;
	parent inv_299A;
	file players/inv_299A.player;
	property P_Out;
}

object player {
	name inv_299B_player_1;
	parent inv_299B;
	file players/inv_299B.player;
	property P_Out;
}

object player {
	name inv_299C_player_1;
	parent inv_299C;
	file players/inv_299C.player;
	property P_Out;
}

object player {
	name load_300_p_player_1;
	parent load_300_p;
	file players/load_300_pA.player;
	property base_power_A;
}

object player {
	name load_300_q_player_1;
	parent load_300_q;
	file players/load_300_qA.player;
	property base_power_A;
}

object player {
	name load_300_p_player_2;
	parent load_300_p;
	file players/load_300_pB.player;
	property base_power_B;
}

object player {
	name load_300_q_player_2;
	parent load_300_q;
	file players/load_300_qB.player;
	property base_power_B;
}

object player {
	name load_300_p_player_3;
	parent load_300_p;
	file players/load_300_pC.player;
	property base_power_C;
}

object player {
	name load_300_q_player_3;
	parent load_300_q;
	file players/load_300_qC.player;
	property base_power_C;
}

object player {
	name inv_300A_player_1;
	parent inv_300A;
	file players/inv_300A.player;
	property P_Out;
}

object player {
	name load_301_p_player_1;
	parent load_301_p;
	file players/load_301_pA.player;
	property base_power_A;
}

object player {
	name load_301_q_player_1;
	parent load_301_q;
	file players/load_301_qA.player;
	property base_power_A;
}

object player {
	name load_301_p_player_2;
	parent load_301_p;
	file players/load_301_pB.player;
	property base_power_B;
}

object player {
	name load_301_q_player_2;
	parent load_301_q;
	file players/load_301_qB.player;
	property base_power_B;
}

object player {
	name load_301_p_player_3;
	parent load_301_p;
	file players/load_301_pC.player;
	property base_power_C;
}

object player {
	name load_301_q_player_3;
	parent load_301_q;
	file players/load_301_qC.player;
	property base_power_C;
}

object player {
	name inv_301A_player_1;
	parent inv_301A;
	file players/inv_301A.player;
	property P_Out;
}

object player {
	name inv_301B_player_1;
	parent inv_301B;
	file players/inv_301B.player;
	property P_Out;
}

object player {
	name inv_301C_player_1;
	parent inv_301C;
	file players/inv_301C.player;
	property P_Out;
}

object player {
	name load_302_p_player_1;
	parent load_302_p;
	file players/load_302_pA.player;
	property base_power_A;
}

object player {
	name load_302_q_player_1;
	parent load_302_q;
	file players/load_302_qA.player;
	property base_power_A;
}

object player {
	name load_302_p_player_2;
	parent load_302_p;
	file players/load_302_pB.player;
	property base_power_B;
}

object player {
	name load_302_q_player_2;
	parent load_302_q;
	file players/load_302_qB.player;
	property base_power_B;
}

object player {
	name load_302_p_player_3;
	parent load_302_p;
	file players/load_302_pC.player;
	property base_power_C;
}

object player {
	name load_302_q_player_3;
	parent load_302_q;
	file players/load_302_qC.player;
	property base_power_C;
}

object player {
	name inv_302C_player_1;
	parent inv_302C;
	file players/inv_302C.player;
	property P_Out;
}

object player {
	name load_303_p_player_1;
	parent load_303_p;
	file players/load_303_pA.player;
	property base_power_A;
}

object player {
	name load_303_q_player_1;
	parent load_303_q;
	file players/load_303_qA.player;
	property base_power_A;
}

object player {
	name load_303_p_player_2;
	parent load_303_p;
	file players/load_303_pB.player;
	property base_power_B;
}

object player {
	name load_303_q_player_2;
	parent load_303_q;
	file players/load_303_qB.player;
	property base_power_B;
}

object player {
	name load_303_p_player_3;
	parent load_303_p;
	file players/load_303_pC.player;
	property base_power_C;
}

object player {
	name load_303_q_player_3;
	parent load_303_q;
	file players/load_303_qC.player;
	property base_power_C;
}

object player {
	name inv_303C_player_1;
	parent inv_303C;
	file players/inv_303C.player;
	property P_Out;
}

object player {
	name load_304_p_player_1;
	parent load_304_p;
	file players/load_304_pA.player;
	property base_power_A;
}

object player {
	name load_304_q_player_1;
	parent load_304_q;
	file players/load_304_qA.player;
	property base_power_A;
}

object player {
	name load_304_p_player_2;
	parent load_304_p;
	file players/load_304_pB.player;
	property base_power_B;
}

object player {
	name load_304_q_player_2;
	parent load_304_q;
	file players/load_304_qB.player;
	property base_power_B;
}

object player {
	name load_304_p_player_3;
	parent load_304_p;
	file players/load_304_pC.player;
	property base_power_C;
}

object player {
	name load_304_q_player_3;
	parent load_304_q;
	file players/load_304_qC.player;
	property base_power_C;
}

object player {
	name inv_304A_player_1;
	parent inv_304A;
	file players/inv_304A.player;
	property P_Out;
}

object player {
	name inv_304B_player_1;
	parent inv_304B;
	file players/inv_304B.player;
	property P_Out;
}

object player {
	name inv_304C_player_1;
	parent inv_304C;
	file players/inv_304C.player;
	property P_Out;
}

object player {
	name load_305_p_player_1;
	parent load_305_p;
	file players/load_305_pA.player;
	property base_power_A;
}

object player {
	name load_305_q_player_1;
	parent load_305_q;
	file players/load_305_qA.player;
	property base_power_A;
}

object player {
	name load_305_p_player_2;
	parent load_305_p;
	file players/load_305_pB.player;
	property base_power_B;
}

object player {
	name load_305_q_player_2;
	parent load_305_q;
	file players/load_305_qB.player;
	property base_power_B;
}

object player {
	name load_305_p_player_3;
	parent load_305_p;
	file players/load_305_pC.player;
	property base_power_C;
}

object player {
	name load_305_q_player_3;
	parent load_305_q;
	file players/load_305_qC.player;
	property base_power_C;
}

object player {
	name inv_305B_player_1;
	parent inv_305B;
	file players/inv_305B.player;
	property P_Out;
}

object player {
	name load_306_p_player_1;
	parent load_306_p;
	file players/load_306_pA.player;
	property base_power_A;
}

object player {
	name load_306_q_player_1;
	parent load_306_q;
	file players/load_306_qA.player;
	property base_power_A;
}

object player {
	name load_306_p_player_2;
	parent load_306_p;
	file players/load_306_pB.player;
	property base_power_B;
}

object player {
	name load_306_q_player_2;
	parent load_306_q;
	file players/load_306_qB.player;
	property base_power_B;
}

object player {
	name load_306_p_player_3;
	parent load_306_p;
	file players/load_306_pC.player;
	property base_power_C;
}

object player {
	name load_306_q_player_3;
	parent load_306_q;
	file players/load_306_qC.player;
	property base_power_C;
}

object player {
	name inv_306A_player_1;
	parent inv_306A;
	file players/inv_306A.player;
	property P_Out;
}

object player {
	name inv_306B_player_1;
	parent inv_306B;
	file players/inv_306B.player;
	property P_Out;
}

object player {
	name inv_306C_player_1;
	parent inv_306C;
	file players/inv_306C.player;
	property P_Out;
}

object player {
	name load_307_p_player_1;
	parent load_307_p;
	file players/load_307_pA.player;
	property base_power_A;
}

object player {
	name load_307_q_player_1;
	parent load_307_q;
	file players/load_307_qA.player;
	property base_power_A;
}

object player {
	name load_307_p_player_2;
	parent load_307_p;
	file players/load_307_pB.player;
	property base_power_B;
}

object player {
	name load_307_q_player_2;
	parent load_307_q;
	file players/load_307_qB.player;
	property base_power_B;
}

object player {
	name load_307_p_player_3;
	parent load_307_p;
	file players/load_307_pC.player;
	property base_power_C;
}

object player {
	name load_307_q_player_3;
	parent load_307_q;
	file players/load_307_qC.player;
	property base_power_C;
}

object player {
	name inv_307B_player_1;
	parent inv_307B;
	file players/inv_307B.player;
	property P_Out;
}

object player {
	name load_308_p_player_1;
	parent load_308_p;
	file players/load_308_pA.player;
	property base_power_A;
}

object player {
	name load_308_q_player_1;
	parent load_308_q;
	file players/load_308_qA.player;
	property base_power_A;
}

object player {
	name load_308_p_player_2;
	parent load_308_p;
	file players/load_308_pB.player;
	property base_power_B;
}

object player {
	name load_308_q_player_2;
	parent load_308_q;
	file players/load_308_qB.player;
	property base_power_B;
}

object player {
	name load_308_p_player_3;
	parent load_308_p;
	file players/load_308_pC.player;
	property base_power_C;
}

object player {
	name load_308_q_player_3;
	parent load_308_q;
	file players/load_308_qC.player;
	property base_power_C;
}

object player {
	name inv_308A_player_1;
	parent inv_308A;
	file players/inv_308A.player;
	property P_Out;
}

object player {
	name inv_308B_player_1;
	parent inv_308B;
	file players/inv_308B.player;
	property P_Out;
}

object player {
	name inv_308C_player_1;
	parent inv_308C;
	file players/inv_308C.player;
	property P_Out;
}

object player {
	name load_309_p_player_1;
	parent load_309_p;
	file players/load_309_pA.player;
	property base_power_A;
}

object player {
	name load_309_q_player_1;
	parent load_309_q;
	file players/load_309_qA.player;
	property base_power_A;
}

object player {
	name load_309_p_player_2;
	parent load_309_p;
	file players/load_309_pB.player;
	property base_power_B;
}

object player {
	name load_309_q_player_2;
	parent load_309_q;
	file players/load_309_qB.player;
	property base_power_B;
}

object player {
	name load_309_p_player_3;
	parent load_309_p;
	file players/load_309_pC.player;
	property base_power_C;
}

object player {
	name load_309_q_player_3;
	parent load_309_q;
	file players/load_309_qC.player;
	property base_power_C;
}

object player {
	name inv_309B_player_1;
	parent inv_309B;
	file players/inv_309B.player;
	property P_Out;
}

object player {
	name load_310_p_player_1;
	parent load_310_p;
	file players/load_310_pA.player;
	property base_power_A;
}

object player {
	name load_310_q_player_1;
	parent load_310_q;
	file players/load_310_qA.player;
	property base_power_A;
}

object player {
	name load_310_p_player_2;
	parent load_310_p;
	file players/load_310_pB.player;
	property base_power_B;
}

object player {
	name load_310_q_player_2;
	parent load_310_q;
	file players/load_310_qB.player;
	property base_power_B;
}

object player {
	name load_310_p_player_3;
	parent load_310_p;
	file players/load_310_pC.player;
	property base_power_C;
}

object player {
	name load_310_q_player_3;
	parent load_310_q;
	file players/load_310_qC.player;
	property base_power_C;
}

object player {
	name inv_310A_player_1;
	parent inv_310A;
	file players/inv_310A.player;
	property P_Out;
}

object player {
	name inv_310B_player_1;
	parent inv_310B;
	file players/inv_310B.player;
	property P_Out;
}

object player {
	name inv_310C_player_1;
	parent inv_310C;
	file players/inv_310C.player;
	property P_Out;
}

object player {
	name load_311_p_player_1;
	parent load_311_p;
	file players/load_311_pA.player;
	property base_power_A;
}

object player {
	name load_311_q_player_1;
	parent load_311_q;
	file players/load_311_qA.player;
	property base_power_A;
}

object player {
	name load_311_p_player_2;
	parent load_311_p;
	file players/load_311_pB.player;
	property base_power_B;
}

object player {
	name load_311_q_player_2;
	parent load_311_q;
	file players/load_311_qB.player;
	property base_power_B;
}

object player {
	name load_311_p_player_3;
	parent load_311_p;
	file players/load_311_pC.player;
	property base_power_C;
}

object player {
	name load_311_q_player_3;
	parent load_311_q;
	file players/load_311_qC.player;
	property base_power_C;
}

object player {
	name inv_311B_player_1;
	parent inv_311B;
	file players/inv_311B.player;
	property P_Out;
}

object player {
	name load_312_p_player_1;
	parent load_312_p;
	file players/load_312_pA.player;
	property base_power_A;
}

object player {
	name load_312_q_player_1;
	parent load_312_q;
	file players/load_312_qA.player;
	property base_power_A;
}

object player {
	name load_312_p_player_2;
	parent load_312_p;
	file players/load_312_pB.player;
	property base_power_B;
}

object player {
	name load_312_q_player_2;
	parent load_312_q;
	file players/load_312_qB.player;
	property base_power_B;
}

object player {
	name load_312_p_player_3;
	parent load_312_p;
	file players/load_312_pC.player;
	property base_power_C;
}

object player {
	name load_312_q_player_3;
	parent load_312_q;
	file players/load_312_qC.player;
	property base_power_C;
}

object player {
	name inv_312A_player_1;
	parent inv_312A;
	file players/inv_312A.player;
	property P_Out;
}

object player {
	name inv_312B_player_1;
	parent inv_312B;
	file players/inv_312B.player;
	property P_Out;
}

object player {
	name inv_312C_player_1;
	parent inv_312C;
	file players/inv_312C.player;
	property P_Out;
}

object player {
	name load_313_p_player_1;
	parent load_313_p;
	file players/load_313_pA.player;
	property base_power_A;
}

object player {
	name load_313_q_player_1;
	parent load_313_q;
	file players/load_313_qA.player;
	property base_power_A;
}

object player {
	name load_313_p_player_2;
	parent load_313_p;
	file players/load_313_pB.player;
	property base_power_B;
}

object player {
	name load_313_q_player_2;
	parent load_313_q;
	file players/load_313_qB.player;
	property base_power_B;
}

object player {
	name load_313_p_player_3;
	parent load_313_p;
	file players/load_313_pC.player;
	property base_power_C;
}

object player {
	name load_313_q_player_3;
	parent load_313_q;
	file players/load_313_qC.player;
	property base_power_C;
}

object player {
	name inv_313A_player_1;
	parent inv_313A;
	file players/inv_313A.player;
	property P_Out;
}

object player {
	name inv_313B_player_1;
	parent inv_313B;
	file players/inv_313B.player;
	property P_Out;
}

object player {
	name inv_313C_player_1;
	parent inv_313C;
	file players/inv_313C.player;
	property P_Out;
}

object player {
	name load_314_p_player_1;
	parent load_314_p;
	file players/load_314_pA.player;
	property base_power_A;
}

object player {
	name load_314_q_player_1;
	parent load_314_q;
	file players/load_314_qA.player;
	property base_power_A;
}

object player {
	name load_314_p_player_2;
	parent load_314_p;
	file players/load_314_pB.player;
	property base_power_B;
}

object player {
	name load_314_q_player_2;
	parent load_314_q;
	file players/load_314_qB.player;
	property base_power_B;
}

object player {
	name load_314_p_player_3;
	parent load_314_p;
	file players/load_314_pC.player;
	property base_power_C;
}

object player {
	name load_314_q_player_3;
	parent load_314_q;
	file players/load_314_qC.player;
	property base_power_C;
}

object player {
	name inv_314A_player_1;
	parent inv_314A;
	file players/inv_314A.player;
	property P_Out;
}

object player {
	name inv_314B_player_1;
	parent inv_314B;
	file players/inv_314B.player;
	property P_Out;
}

object player {
	name inv_314C_player_1;
	parent inv_314C;
	file players/inv_314C.player;
	property P_Out;
}

object player {
	name load_315_p_player_1;
	parent load_315_p;
	file players/load_315_pA.player;
	property base_power_A;
}

object player {
	name load_315_q_player_1;
	parent load_315_q;
	file players/load_315_qA.player;
	property base_power_A;
}

object player {
	name load_315_p_player_2;
	parent load_315_p;
	file players/load_315_pB.player;
	property base_power_B;
}

object player {
	name load_315_q_player_2;
	parent load_315_q;
	file players/load_315_qB.player;
	property base_power_B;
}

object player {
	name load_315_p_player_3;
	parent load_315_p;
	file players/load_315_pC.player;
	property base_power_C;
}

object player {
	name load_315_q_player_3;
	parent load_315_q;
	file players/load_315_qC.player;
	property base_power_C;
}

object player {
	name inv_315A_player_1;
	parent inv_315A;
	file players/inv_315A.player;
	property P_Out;
}

object player {
	name load_316_p_player_1;
	parent load_316_p;
	file players/load_316_pA.player;
	property base_power_A;
}

object player {
	name load_316_q_player_1;
	parent load_316_q;
	file players/load_316_qA.player;
	property base_power_A;
}

object player {
	name load_316_p_player_2;
	parent load_316_p;
	file players/load_316_pB.player;
	property base_power_B;
}

object player {
	name load_316_q_player_2;
	parent load_316_q;
	file players/load_316_qB.player;
	property base_power_B;
}

object player {
	name load_316_p_player_3;
	parent load_316_p;
	file players/load_316_pC.player;
	property base_power_C;
}

object player {
	name load_316_q_player_3;
	parent load_316_q;
	file players/load_316_qC.player;
	property base_power_C;
}

object player {
	name inv_316A_player_1;
	parent inv_316A;
	file players/inv_316A.player;
	property P_Out;
}

object player {
	name inv_316B_player_1;
	parent inv_316B;
	file players/inv_316B.player;
	property P_Out;
}

object player {
	name inv_316C_player_1;
	parent inv_316C;
	file players/inv_316C.player;
	property P_Out;
}

object player {
	name load_317_p_player_1;
	parent load_317_p;
	file players/load_317_pA.player;
	property base_power_A;
}

object player {
	name load_317_q_player_1;
	parent load_317_q;
	file players/load_317_qA.player;
	property base_power_A;
}

object player {
	name load_317_p_player_2;
	parent load_317_p;
	file players/load_317_pB.player;
	property base_power_B;
}

object player {
	name load_317_q_player_2;
	parent load_317_q;
	file players/load_317_qB.player;
	property base_power_B;
}

object player {
	name load_317_p_player_3;
	parent load_317_p;
	file players/load_317_pC.player;
	property base_power_C;
}

object player {
	name load_317_q_player_3;
	parent load_317_q;
	file players/load_317_qC.player;
	property base_power_C;
}

object player {
	name inv_317A_player_1;
	parent inv_317A;
	file players/inv_317A.player;
	property P_Out;
}

object player {
	name inv_317B_player_1;
	parent inv_317B;
	file players/inv_317B.player;
	property P_Out;
}

object player {
	name inv_317C_player_1;
	parent inv_317C;
	file players/inv_317C.player;
	property P_Out;
}

object player {
	name load_318_p_player_1;
	parent load_318_p;
	file players/load_318_pA.player;
	property base_power_A;
}

object player {
	name load_318_q_player_1;
	parent load_318_q;
	file players/load_318_qA.player;
	property base_power_A;
}

object player {
	name load_318_p_player_2;
	parent load_318_p;
	file players/load_318_pB.player;
	property base_power_B;
}

object player {
	name load_318_q_player_2;
	parent load_318_q;
	file players/load_318_qB.player;
	property base_power_B;
}

object player {
	name load_318_p_player_3;
	parent load_318_p;
	file players/load_318_pC.player;
	property base_power_C;
}

object player {
	name load_318_q_player_3;
	parent load_318_q;
	file players/load_318_qC.player;
	property base_power_C;
}

object player {
	name inv_318A_player_1;
	parent inv_318A;
	file players/inv_318A.player;
	property P_Out;
}

object player {
	name inv_318B_player_1;
	parent inv_318B;
	file players/inv_318B.player;
	property P_Out;
}

object player {
	name inv_318C_player_1;
	parent inv_318C;
	file players/inv_318C.player;
	property P_Out;
}

object player {
	name load_319_p_player_1;
	parent load_319_p;
	file players/load_319_pA.player;
	property base_power_A;
}

object player {
	name load_319_q_player_1;
	parent load_319_q;
	file players/load_319_qA.player;
	property base_power_A;
}

object player {
	name load_319_p_player_2;
	parent load_319_p;
	file players/load_319_pB.player;
	property base_power_B;
}

object player {
	name load_319_q_player_2;
	parent load_319_q;
	file players/load_319_qB.player;
	property base_power_B;
}

object player {
	name load_319_p_player_3;
	parent load_319_p;
	file players/load_319_pC.player;
	property base_power_C;
}

object player {
	name load_319_q_player_3;
	parent load_319_q;
	file players/load_319_qC.player;
	property base_power_C;
}

object player {
	name inv_319A_player_1;
	parent inv_319A;
	file players/inv_319A.player;
	property P_Out;
}

object player {
	name inv_319B_player_1;
	parent inv_319B;
	file players/inv_319B.player;
	property P_Out;
}

object player {
	name inv_319C_player_1;
	parent inv_319C;
	file players/inv_319C.player;
	property P_Out;
}

object player {
	name load_320_p_player_1;
	parent load_320_p;
	file players/load_320_pA.player;
	property base_power_A;
}

object player {
	name load_320_q_player_1;
	parent load_320_q;
	file players/load_320_qA.player;
	property base_power_A;
}

object player {
	name load_320_p_player_2;
	parent load_320_p;
	file players/load_320_pB.player;
	property base_power_B;
}

object player {
	name load_320_q_player_2;
	parent load_320_q;
	file players/load_320_qB.player;
	property base_power_B;
}

object player {
	name load_320_p_player_3;
	parent load_320_p;
	file players/load_320_pC.player;
	property base_power_C;
}

object player {
	name load_320_q_player_3;
	parent load_320_q;
	file players/load_320_qC.player;
	property base_power_C;
}

object player {
	name inv_320A_player_1;
	parent inv_320A;
	file players/inv_320A.player;
	property P_Out;
}

object player {
	name inv_320B_player_1;
	parent inv_320B;
	file players/inv_320B.player;
	property P_Out;
}

object player {
	name inv_320C_player_1;
	parent inv_320C;
	file players/inv_320C.player;
	property P_Out;
}

object player {
	name load_321_p_player_1;
	parent load_321_p;
	file players/load_321_pA.player;
	property base_power_A;
}

object player {
	name load_321_q_player_1;
	parent load_321_q;
	file players/load_321_qA.player;
	property base_power_A;
}

object player {
	name load_321_p_player_2;
	parent load_321_p;
	file players/load_321_pB.player;
	property base_power_B;
}

object player {
	name load_321_q_player_2;
	parent load_321_q;
	file players/load_321_qB.player;
	property base_power_B;
}

object player {
	name load_321_p_player_3;
	parent load_321_p;
	file players/load_321_pC.player;
	property base_power_C;
}

object player {
	name load_321_q_player_3;
	parent load_321_q;
	file players/load_321_qC.player;
	property base_power_C;
}

object player {
	name inv_321A_player_1;
	parent inv_321A;
	file players/inv_321A.player;
	property P_Out;
}

object player {
	name inv_321B_player_1;
	parent inv_321B;
	file players/inv_321B.player;
	property P_Out;
}

object player {
	name inv_321C_player_1;
	parent inv_321C;
	file players/inv_321C.player;
	property P_Out;
}

object player {
	name load_322_p_player_1;
	parent load_322_p;
	file players/load_322_pA.player;
	property base_power_A;
}

object player {
	name load_322_q_player_1;
	parent load_322_q;
	file players/load_322_qA.player;
	property base_power_A;
}

object player {
	name load_322_p_player_2;
	parent load_322_p;
	file players/load_322_pB.player;
	property base_power_B;
}

object player {
	name load_322_q_player_2;
	parent load_322_q;
	file players/load_322_qB.player;
	property base_power_B;
}

object player {
	name load_322_p_player_3;
	parent load_322_p;
	file players/load_322_pC.player;
	property base_power_C;
}

object player {
	name load_322_q_player_3;
	parent load_322_q;
	file players/load_322_qC.player;
	property base_power_C;
}

object player {
	name inv_322A_player_1;
	parent inv_322A;
	file players/inv_322A.player;
	property P_Out;
}

object player {
	name inv_322B_player_1;
	parent inv_322B;
	file players/inv_322B.player;
	property P_Out;
}

object player {
	name inv_322C_player_1;
	parent inv_322C;
	file players/inv_322C.player;
	property P_Out;
}

object player {
	name load_323_p_player_1;
	parent load_323_p;
	file players/load_323_pA.player;
	property base_power_A;
}

object player {
	name load_323_q_player_1;
	parent load_323_q;
	file players/load_323_qA.player;
	property base_power_A;
}

object player {
	name load_323_p_player_2;
	parent load_323_p;
	file players/load_323_pB.player;
	property base_power_B;
}

object player {
	name load_323_q_player_2;
	parent load_323_q;
	file players/load_323_qB.player;
	property base_power_B;
}

object player {
	name load_323_p_player_3;
	parent load_323_p;
	file players/load_323_pC.player;
	property base_power_C;
}

object player {
	name load_323_q_player_3;
	parent load_323_q;
	file players/load_323_qC.player;
	property base_power_C;
}

object player {
	name inv_323A_player_1;
	parent inv_323A;
	file players/inv_323A.player;
	property P_Out;
}

object player {
	name inv_323B_player_1;
	parent inv_323B;
	file players/inv_323B.player;
	property P_Out;
}

object player {
	name inv_323C_player_1;
	parent inv_323C;
	file players/inv_323C.player;
	property P_Out;
}

object player {
	name load_324_p_player_1;
	parent load_324_p;
	file players/load_324_pA.player;
	property base_power_A;
}

object player {
	name load_324_q_player_1;
	parent load_324_q;
	file players/load_324_qA.player;
	property base_power_A;
}

object player {
	name load_324_p_player_2;
	parent load_324_p;
	file players/load_324_pB.player;
	property base_power_B;
}

object player {
	name load_324_q_player_2;
	parent load_324_q;
	file players/load_324_qB.player;
	property base_power_B;
}

object player {
	name load_324_p_player_3;
	parent load_324_p;
	file players/load_324_pC.player;
	property base_power_C;
}

object player {
	name load_324_q_player_3;
	parent load_324_q;
	file players/load_324_qC.player;
	property base_power_C;
}

object player {
	name inv_324A_player_1;
	parent inv_324A;
	file players/inv_324A.player;
	property P_Out;
}

object player {
	name inv_324B_player_1;
	parent inv_324B;
	file players/inv_324B.player;
	property P_Out;
}

object player {
	name inv_324C_player_1;
	parent inv_324C;
	file players/inv_324C.player;
	property P_Out;
}

object player {
	name load_325_p_player_1;
	parent load_325_p;
	file players/load_325_pA.player;
	property base_power_A;
}

object player {
	name load_325_q_player_1;
	parent load_325_q;
	file players/load_325_qA.player;
	property base_power_A;
}

object player {
	name load_325_p_player_2;
	parent load_325_p;
	file players/load_325_pB.player;
	property base_power_B;
}

object player {
	name load_325_q_player_2;
	parent load_325_q;
	file players/load_325_qB.player;
	property base_power_B;
}

object player {
	name load_325_p_player_3;
	parent load_325_p;
	file players/load_325_pC.player;
	property base_power_C;
}

object player {
	name load_325_q_player_3;
	parent load_325_q;
	file players/load_325_qC.player;
	property base_power_C;
}

object player {
	name inv_325A_player_1;
	parent inv_325A;
	file players/inv_325A.player;
	property P_Out;
}

object player {
	name inv_325B_player_1;
	parent inv_325B;
	file players/inv_325B.player;
	property P_Out;
}

object player {
	name inv_325C_player_1;
	parent inv_325C;
	file players/inv_325C.player;
	property P_Out;
}

object player {
	name load_326_p_player_1;
	parent load_326_p;
	file players/load_326_pA.player;
	property base_power_A;
}

object player {
	name load_326_q_player_1;
	parent load_326_q;
	file players/load_326_qA.player;
	property base_power_A;
}

object player {
	name load_326_p_player_2;
	parent load_326_p;
	file players/load_326_pB.player;
	property base_power_B;
}

object player {
	name load_326_q_player_2;
	parent load_326_q;
	file players/load_326_qB.player;
	property base_power_B;
}

object player {
	name load_326_p_player_3;
	parent load_326_p;
	file players/load_326_pC.player;
	property base_power_C;
}

object player {
	name load_326_q_player_3;
	parent load_326_q;
	file players/load_326_qC.player;
	property base_power_C;
}

object player {
	name inv_326A_player_1;
	parent inv_326A;
	file players/inv_326A.player;
	property P_Out;
}

object player {
	name inv_326B_player_1;
	parent inv_326B;
	file players/inv_326B.player;
	property P_Out;
}

object player {
	name inv_326C_player_1;
	parent inv_326C;
	file players/inv_326C.player;
	property P_Out;
}

object player {
	name load_327_p_player_1;
	parent load_327_p;
	file players/load_327_pA.player;
	property base_power_A;
}

object player {
	name load_327_q_player_1;
	parent load_327_q;
	file players/load_327_qA.player;
	property base_power_A;
}

object player {
	name load_327_p_player_2;
	parent load_327_p;
	file players/load_327_pB.player;
	property base_power_B;
}

object player {
	name load_327_q_player_2;
	parent load_327_q;
	file players/load_327_qB.player;
	property base_power_B;
}

object player {
	name load_327_p_player_3;
	parent load_327_p;
	file players/load_327_pC.player;
	property base_power_C;
}

object player {
	name load_327_q_player_3;
	parent load_327_q;
	file players/load_327_qC.player;
	property base_power_C;
}

object player {
	name inv_327A_player_1;
	parent inv_327A;
	file players/inv_327A.player;
	property P_Out;
}

object player {
	name inv_327B_player_1;
	parent inv_327B;
	file players/inv_327B.player;
	property P_Out;
}

object player {
	name inv_327C_player_1;
	parent inv_327C;
	file players/inv_327C.player;
	property P_Out;
}

object player {
	name load_328_p_player_1;
	parent load_328_p;
	file players/load_328_pA.player;
	property base_power_A;
}

object player {
	name load_328_q_player_1;
	parent load_328_q;
	file players/load_328_qA.player;
	property base_power_A;
}

object player {
	name load_328_p_player_2;
	parent load_328_p;
	file players/load_328_pB.player;
	property base_power_B;
}

object player {
	name load_328_q_player_2;
	parent load_328_q;
	file players/load_328_qB.player;
	property base_power_B;
}

object player {
	name load_328_p_player_3;
	parent load_328_p;
	file players/load_328_pC.player;
	property base_power_C;
}

object player {
	name load_328_q_player_3;
	parent load_328_q;
	file players/load_328_qC.player;
	property base_power_C;
}

object player {
	name inv_328A_player_1;
	parent inv_328A;
	file players/inv_328A.player;
	property P_Out;
}

object player {
	name inv_328B_player_1;
	parent inv_328B;
	file players/inv_328B.player;
	property P_Out;
}

object player {
	name inv_328C_player_1;
	parent inv_328C;
	file players/inv_328C.player;
	property P_Out;
}

object player {
	name load_329_p_player_1;
	parent load_329_p;
	file players/load_329_pA.player;
	property base_power_A;
}

object player {
	name load_329_q_player_1;
	parent load_329_q;
	file players/load_329_qA.player;
	property base_power_A;
}

object player {
	name load_329_p_player_2;
	parent load_329_p;
	file players/load_329_pB.player;
	property base_power_B;
}

object player {
	name load_329_q_player_2;
	parent load_329_q;
	file players/load_329_qB.player;
	property base_power_B;
}

object player {
	name load_329_p_player_3;
	parent load_329_p;
	file players/load_329_pC.player;
	property base_power_C;
}

object player {
	name load_329_q_player_3;
	parent load_329_q;
	file players/load_329_qC.player;
	property base_power_C;
}

object player {
	name inv_329A_player_1;
	parent inv_329A;
	file players/inv_329A.player;
	property P_Out;
}

object player {
	name inv_329B_player_1;
	parent inv_329B;
	file players/inv_329B.player;
	property P_Out;
}

object player {
	name inv_329C_player_1;
	parent inv_329C;
	file players/inv_329C.player;
	property P_Out;
}

object inverter {
	name inv_268B;
	parent inv_268_meter;
	phases BN;
	rated_power 6435.2229999999;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 6435.2229999999;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_269A;
	parent inv_269_meter;
	phases AN;
	rated_power 6156.2257;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 6156.2257;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_270A;
	parent inv_270_meter;
	phases AN;
	rated_power 10260.3761999999;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 10260.3761999999;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_271B;
	parent inv_271_meter;
	phases BN;
	rated_power 429.01489999989997;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 429.01489999989997;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_272B;
	parent inv_272_meter;
	phases BN;
	rated_power 10725.3717;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 10725.3717;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_273A;
	parent inv_273_meter;
	phases AN;
	rated_power 6156.2257;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 6156.2257;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_274A;
	parent inv_274_meter;
	phases AN;
	rated_power 6156.2257;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 6156.2257;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_275B;
	parent inv_275_meter;
	phases BN;
	rated_power 4290.1486999999;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 4290.1486999999;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_276A;
	parent inv_276_meter;
	phases AN;
	rated_power 10260.3761999999;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 10260.3761999999;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_276B;
	parent inv_276_meter;
	phases BN;
	rated_power 10725.3717;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 10725.3717;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_276C;
	parent inv_276_meter;
	phases CN;
	rated_power 10432.0447;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 10432.0447;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_277A;
	parent inv_277_meter;
	phases AN;
	rated_power 8208.3009;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 8208.3009;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_277B;
	parent inv_277_meter;
	phases BN;
	rated_power 8580.2973999999;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 8580.2973999999;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_278A;
	parent inv_278_meter;
	phases AN;
	rated_power 6156.2257;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 6156.2257;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_279A;
	parent inv_279_meter;
	phases AN;
	rated_power 8208.3009;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 8208.3009;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_279B;
	parent inv_279_meter;
	phases BN;
	rated_power 8580.2973999999;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 8580.2973999999;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_280A;
	parent inv_280_meter;
	phases AN;
	rated_power 2052.0752;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 2052.0752;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_281A;
	parent inv_281_meter;
	phases AN;
	rated_power 6156.2257;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 6156.2257;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_281B;
	parent inv_281_meter;
	phases BN;
	rated_power 6435.2229999999;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 6435.2229999999;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_281C;
	parent inv_281_meter;
	phases CN;
	rated_power 6259.2268;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 6259.2268;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_282A;
	parent inv_282_meter;
	phases AN;
	rated_power 20520.7523;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 20520.7523;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_282B;
	parent inv_282_meter;
	phases BN;
	rated_power 21450.7543;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 21450.7543;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_282C;
	parent inv_282_meter;
	phases CN;
	rated_power 20864.0894;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 20864.0894;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_283B;
	parent inv_283_meter;
	phases BN;
	rated_power 6435.2229999999;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 6435.2229999999;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_284A;
	parent inv_284_meter;
	phases AN;
	rated_power 20520.7523;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 20520.7523;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_284B;
	parent inv_284_meter;
	phases BN;
	rated_power 21450.7543;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 21450.7543;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_284C;
	parent inv_284_meter;
	phases CN;
	rated_power 20864.0894;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 20864.0894;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_285A;
	parent inv_285_meter;
	phases AN;
	rated_power 10260.3761999999;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 10260.3761999999;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_285B;
	parent inv_285_meter;
	phases BN;
	rated_power 10725.3717;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 10725.3717;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_285C;
	parent inv_285_meter;
	phases CN;
	rated_power 10432.0447;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 10432.0447;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_286A;
	parent inv_286_meter;
	phases AN;
	rated_power 20520.7523;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 20520.7523;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_286B;
	parent inv_286_meter;
	phases BN;
	rated_power 21450.7435;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 21450.7435;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_286C;
	parent inv_286_meter;
	phases CN;
	rated_power 20864.0894;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 20864.0894;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_287A;
	parent inv_287_meter;
	phases AN;
	rated_power 6156.2257;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 6156.2257;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_287B;
	parent inv_287_meter;
	phases BN;
	rated_power 6435.2229999999;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 6435.2229999999;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_287C;
	parent inv_287_meter;
	phases CN;
	rated_power 6259.2268;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 6259.2268;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_288B;
	parent inv_288_meter;
	phases BN;
	rated_power 6435.2229999999;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 6435.2229999999;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_289C;
	parent inv_289_meter;
	phases CN;
	rated_power 10432.0447;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 10432.0447;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_290C;
	parent inv_290_meter;
	phases CN;
	rated_power 10432.0447;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 10432.0447;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_291A;
	parent inv_291_meter;
	phases AN;
	rated_power 6156.2257;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 6156.2257;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_291B;
	parent inv_291_meter;
	phases BN;
	rated_power 6435.2229999999;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 6435.2229999999;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_291C;
	parent inv_291_meter;
	phases CN;
	rated_power 6259.2268;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 6259.2268;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_292A;
	parent inv_292_meter;
	phases AN;
	rated_power 20520.7523;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 20520.7523;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_292B;
	parent inv_292_meter;
	phases BN;
	rated_power 21450.7435;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 21450.7435;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_292C;
	parent inv_292_meter;
	phases CN;
	rated_power 20864.0894;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 20864.0894;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_293A;
	parent inv_293_meter;
	phases AN;
	rated_power 10260.3761999999;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 10260.3761999999;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_294A;
	parent inv_294_meter;
	phases AN;
	rated_power 41041.5046;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 41041.5046;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_294B;
	parent inv_294_meter;
	phases BN;
	rated_power 42901.487;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 42901.487;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_294C;
	parent inv_294_meter;
	phases CN;
	rated_power 41728.1788;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 41728.1788;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_295A;
	parent inv_295_meter;
	phases AN;
	rated_power 136668.21039999998;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 136668.21039999998;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_295B;
	parent inv_295_meter;
	phases BN;
	rated_power 142861.9516;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 142861.9516;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_295C;
	parent inv_295_meter;
	phases CN;
	rated_power 138954.83550000002;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 138954.83550000002;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_296A;
	parent inv_296_meter;
	phases AN;
	rated_power 41041.5046;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 41041.5046;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_296B;
	parent inv_296_meter;
	phases BN;
	rated_power 42901.487;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 42901.487;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_296C;
	parent inv_296_meter;
	phases CN;
	rated_power 41728.1788;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 41728.1788;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_297A;
	parent inv_297_meter;
	phases AN;
	rated_power 10260.3761999999;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 10260.3761999999;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_298A;
	parent inv_298_meter;
	phases AN;
	rated_power 10260.3761999999;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 10260.3761999999;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_298B;
	parent inv_298_meter;
	phases BN;
	rated_power 10725.3717;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 10725.3717;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_298C;
	parent inv_298_meter;
	phases CN;
	rated_power 10432.0447;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 10432.0447;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_299A;
	parent inv_299_meter;
	phases AN;
	rated_power 10260.3761999999;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 10260.3761999999;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_299B;
	parent inv_299_meter;
	phases BN;
	rated_power 10725.3717;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 10725.3717;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_299C;
	parent inv_299_meter;
	phases CN;
	rated_power 10432.0447;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 10432.0447;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_300A;
	parent inv_300_meter;
	phases AN;
	rated_power 10260.3761999999;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 10260.3761999999;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_301A;
	parent inv_301_meter;
	phases AN;
	rated_power 20520.7523;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 20520.7523;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_301B;
	parent inv_301_meter;
	phases BN;
	rated_power 21450.7435;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 21450.7435;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_301C;
	parent inv_301_meter;
	phases CN;
	rated_power 20864.0894;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 20864.0894;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_302C;
	parent inv_302_meter;
	phases CN;
	rated_power 6259.2268;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 6259.2268;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_303C;
	parent inv_303_meter;
	phases CN;
	rated_power 6259.2268;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 6259.2268;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_304A;
	parent inv_304_meter;
	phases AN;
	rated_power 10260.3761999999;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 10260.3761999999;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_304B;
	parent inv_304_meter;
	phases BN;
	rated_power 10725.3717;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 10725.3717;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_304C;
	parent inv_304_meter;
	phases CN;
	rated_power 10432.0447;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 10432.0447;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_305B;
	parent inv_305_meter;
	phases BN;
	rated_power 10725.3717;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 10725.3717;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_306A;
	parent inv_306_meter;
	phases AN;
	rated_power 20520.7523;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 20520.7523;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_306B;
	parent inv_306_meter;
	phases BN;
	rated_power 21450.7435;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 21450.7435;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_306C;
	parent inv_306_meter;
	phases CN;
	rated_power 20864.0894;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 20864.0894;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_307B;
	parent inv_307_meter;
	phases BN;
	rated_power 10725.3717;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 10725.3717;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_308A;
	parent inv_308_meter;
	phases AN;
	rated_power 20520.7523;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 20520.7523;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_308B;
	parent inv_308_meter;
	phases BN;
	rated_power 21450.7435;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 21450.7435;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_308C;
	parent inv_308_meter;
	phases CN;
	rated_power 20864.0894;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 20864.0894;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_309B;
	parent inv_309_meter;
	phases BN;
	rated_power 4290.1486999999;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 4290.1486999999;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_310A;
	parent inv_310_meter;
	phases AN;
	rated_power 6156.2257;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 6156.2257;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_310B;
	parent inv_310_meter;
	phases BN;
	rated_power 6435.2229999999;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 6435.2229999999;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_310C;
	parent inv_310_meter;
	phases CN;
	rated_power 6259.2268;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 6259.2268;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_311B;
	parent inv_311_meter;
	phases BN;
	rated_power 4290.1486999999;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 4290.1486999999;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_312A;
	parent inv_312_meter;
	phases AN;
	rated_power 68402.5077;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 68402.5077;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_312B;
	parent inv_312_meter;
	phases BN;
	rated_power 71502.4783;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 71502.4783;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_312C;
	parent inv_312_meter;
	phases CN;
	rated_power 69546.96470000001;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 69546.96470000001;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_313A;
	parent inv_313_meter;
	phases AN;
	rated_power 6200.0;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 6200.0;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_313B;
	parent inv_313_meter;
	phases BN;
	rated_power 6400.0;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 6400.0;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_313C;
	parent inv_313_meter;
	phases CN;
	rated_power 6300.0;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 6300.0;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_314A;
	parent inv_314_meter;
	phases AN;
	rated_power 41041.5046;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 41041.5046;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_314B;
	parent inv_314_meter;
	phases BN;
	rated_power 42901.487;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 42901.487;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_314C;
	parent inv_314_meter;
	phases CN;
	rated_power 41728.1788;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 41728.1788;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_315A;
	parent inv_315_meter;
	phases AN;
	rated_power 10260.3761999999;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 10260.3761999999;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_316A;
	parent inv_316_meter;
	phases AN;
	rated_power 0.0;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 0.0;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_316B;
	parent inv_316_meter;
	phases BN;
	rated_power 0.0;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 0.0;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_316C;
	parent inv_316_meter;
	phases CN;
	rated_power 4172.8719;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 4172.8719;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_317A;
	parent inv_317_meter;
	phases AN;
	rated_power 20520.7523;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 20520.7523;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_317B;
	parent inv_317_meter;
	phases BN;
	rated_power 21450.7435;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 21450.7435;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_317C;
	parent inv_317_meter;
	phases CN;
	rated_power 20864.0894;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 20864.0894;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_318A;
	parent inv_318_meter;
	phases AN;
	rated_power 6156.2257;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 6156.2257;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_318B;
	parent inv_318_meter;
	phases BN;
	rated_power 6435.2229999999;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 6435.2229999999;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_318C;
	parent inv_318_meter;
	phases CN;
	rated_power 6259.2268;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 6259.2268;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_319A;
	parent inv_319_meter;
	phases AN;
	rated_power 10260.3761999999;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 10260.3761999999;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_319B;
	parent inv_319_meter;
	phases BN;
	rated_power 10725.3717;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 10725.3717;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_319C;
	parent inv_319_meter;
	phases CN;
	rated_power 10432.0447;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 10432.0447;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_320A;
	parent inv_320_meter;
	phases AN;
	rated_power 20520.7523;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 20520.7523;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_320B;
	parent inv_320_meter;
	phases BN;
	rated_power 21450.7435;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 21450.7435;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_320C;
	parent inv_320_meter;
	phases CN;
	rated_power 20864.0894;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 20864.0894;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_321A;
	parent inv_321_meter;
	phases AN;
	rated_power 6156.2257;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 6156.2257;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_321B;
	parent inv_321_meter;
	phases BN;
	rated_power 6435.2229999999;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 6435.2229999999;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_321C;
	parent inv_321_meter;
	phases CN;
	rated_power 6259.2268;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 6259.2268;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_322A;
	parent inv_322_meter;
	phases AN;
	rated_power 68402.5077;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 68402.5077;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_322B;
	parent inv_322_meter;
	phases BN;
	rated_power 71502.4783;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 71502.4783;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_322C;
	parent inv_322_meter;
	phases CN;
	rated_power 69546.96470000001;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 69546.96470000001;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_323A;
	parent inv_323_meter;
	phases AN;
	rated_power 68402.5077;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 68402.5077;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_323B;
	parent inv_323_meter;
	phases BN;
	rated_power 71502.4783;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 71502.4783;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_323C;
	parent inv_323_meter;
	phases CN;
	rated_power 69546.96470000001;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 69546.96470000001;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_324A;
	parent inv_324_meter;
	phases AN;
	rated_power 205207.52300000002;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 205207.52300000002;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_324B;
	parent inv_324_meter;
	phases BN;
	rated_power 214507.435;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 214507.435;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_324C;
	parent inv_324_meter;
	phases CN;
	rated_power 208640.894;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 208640.894;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_325A;
	parent inv_325_meter;
	phases AN;
	rated_power 205207.52300000002;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 205207.52300000002;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_325B;
	parent inv_325_meter;
	phases BN;
	rated_power 214507.435;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 214507.435;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_325C;
	parent inv_325_meter;
	phases CN;
	rated_power 208640.894;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 208640.894;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_326A;
	parent inv_326_meter;
	phases AN;
	rated_power 10260.3761999999;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 10260.3761999999;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_326B;
	parent inv_326_meter;
	phases BN;
	rated_power 10725.3717;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 10725.3717;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_326C;
	parent inv_326_meter;
	phases CN;
	rated_power 10432.0447;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 10432.0447;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_327A;
	parent inv_327_meter;
	phases AN;
	rated_power 102603.762;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 102603.762;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_327B;
	parent inv_327_meter;
	phases BN;
	rated_power 107253.717;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 107253.717;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_327C;
	parent inv_327_meter;
	phases CN;
	rated_power 104320.447;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 104320.447;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_328A;
	parent inv_328_meter;
	phases AN;
	rated_power 68402.5077;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 68402.5077;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_328B;
	parent inv_328_meter;
	phases BN;
	rated_power 71502.4783;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 71502.4783;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_328C;
	parent inv_328_meter;
	phases CN;
	rated_power 69546.96470000001;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 69546.96470000001;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_329A;
	parent inv_329_meter;
	phases AN;
	rated_power 10260.3761999999;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 10260.3761999999;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_329B;
	parent inv_329_meter;
	phases BN;
	rated_power 10725.3717;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 10725.3717;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object inverter {
	name inv_329C;
	parent inv_329_meter;
	phases CN;
	rated_power 10432.0447;
	inverter_type FOUR_QUADRANT;
	four_quadrant_control_mode CONSTANT_PQ;
	generator_status ONLINE;
	generator_mode CONSTANT_PF;
	P_Out 10432.0447;
	Q_Out 0;
	V_In 1000;
	I_In 1000;
	inverter_efficiency 0.99;
}

object recorder {
	name inv_268_meter_recorder_1;
	parent inv_268_meter;
	file output/inv_268_meter.csv;
	property measured_power_A,measured_power_B,measured_power_C;
	interval 1;
}

object recorder {
	name inv_269_meter_recorder_1;
	parent inv_269_meter;
	file output/inv_269_meter.csv;
	property measured_power_A,measured_power_B,measured_power_C;
	interval 1;
}

object recorder {
	name inv_270_meter_recorder_1;
	parent inv_270_meter;
	file output/inv_270_meter.csv;
	property measured_power_A,measured_power_B,measured_power_C;
	interval 1;
}

object recorder {
	name inv_271_meter_recorder_1;
	parent inv_271_meter;
	file output/inv_271_meter.csv;
	property measured_power_A,measured_power_B,measured_power_C;
	interval 1;
}

object recorder {
	name inv_272_meter_recorder_1;
	parent inv_272_meter;
	file output/inv_272_meter.csv;
	property measured_power_A,measured_power_B,measured_power_C;
	interval 1;
}

object recorder {
	name inv_273_meter_recorder_1;
	parent inv_273_meter;
	file output/inv_273_meter.csv;
	property measured_power_A,measured_power_B,measured_power_C;
	interval 1;
}

object recorder {
	name inv_274_meter_recorder_1;
	parent inv_274_meter;
	file output/inv_274_meter.csv;
	property measured_power_A,measured_power_B,measured_power_C;
	interval 1;
}

object recorder {
	name inv_275_meter_recorder_1;
	parent inv_275_meter;
	file output/inv_275_meter.csv;
	property measured_power_A,measured_power_B,measured_power_C;
	interval 1;
}

object recorder {
	name inv_276_meter_recorder_1;
	parent inv_276_meter;
	file output/inv_276_meter.csv;
	property measured_power_A,measured_power_B,measured_power_C;
	interval 1;
}

object recorder {
	name inv_277_meter_recorder_1;
	parent inv_277_meter;
	file output/inv_277_meter.csv;
	property measured_power_A,measured_power_B,measured_power_C;
	interval 1;
}

object recorder {
	name inv_278_meter_recorder_1;
	parent inv_278_meter;
	file output/inv_278_meter.csv;
	property measured_power_A,measured_power_B,measured_power_C;
	interval 1;
}

object recorder {
	name inv_279_meter_recorder_1;
	parent inv_279_meter;
	file output/inv_279_meter.csv;
	property measured_power_A,measured_power_B,measured_power_C;
	interval 1;
}

object recorder {
	name inv_280_meter_recorder_1;
	parent inv_280_meter;
	file output/inv_280_meter.csv;
	property measured_power_A,measured_power_B,measured_power_C;
	interval 1;
}

object recorder {
	name inv_281_meter_recorder_1;
	parent inv_281_meter;
	file output/inv_281_meter.csv;
	property measured_power_A,measured_power_B,measured_power_C;
	interval 1;
}

object recorder {
	name inv_282_meter_recorder_1;
	parent inv_282_meter;
	file output/inv_282_meter.csv;
	property measured_power_A,measured_power_B,measured_power_C;
	interval 1;
}

object recorder {
	name inv_283_meter_recorder_1;
	parent inv_283_meter;
	file output/inv_283_meter.csv;
	property measured_power_A,measured_power_B,measured_power_C;
	interval 1;
}

object recorder {
	name inv_284_meter_recorder_1;
	parent inv_284_meter;
	file output/inv_284_meter.csv;
	property measured_power_A,measured_power_B,measured_power_C;
	interval 1;
}

object recorder {
	name inv_285_meter_recorder_1;
	parent inv_285_meter;
	file output/inv_285_meter.csv;
	property measured_power_A,measured_power_B,measured_power_C;
	interval 1;
}

object recorder {
	name inv_286_meter_recorder_1;
	parent inv_286_meter;
	file output/inv_286_meter.csv;
	property measured_power_A,measured_power_B,measured_power_C;
	interval 1;
}

object recorder {
	name inv_287_meter_recorder_1;
	parent inv_287_meter;
	file output/inv_287_meter.csv;
	property measured_power_A,measured_power_B,measured_power_C;
	interval 1;
}

object recorder {
	name inv_288_meter_recorder_1;
	parent inv_288_meter;
	file output/inv_288_meter.csv;
	property measured_power_A,measured_power_B,measured_power_C;
	interval 1;
}

object recorder {
	name inv_289_meter_recorder_1;
	parent inv_289_meter;
	file output/inv_289_meter.csv;
	property measured_power_A,measured_power_B,measured_power_C;
	interval 1;
}

object recorder {
	name inv_290_meter_recorder_1;
	parent inv_290_meter;
	file output/inv_290_meter.csv;
	property measured_power_A,measured_power_B,measured_power_C;
	interval 1;
}

object recorder {
	name inv_291_meter_recorder_1;
	parent inv_291_meter;
	file output/inv_291_meter.csv;
	property measured_power_A,measured_power_B,measured_power_C;
	interval 1;
}

object recorder {
	name inv_292_meter_recorder_1;
	parent inv_292_meter;
	file output/inv_292_meter.csv;
	property measured_power_A,measured_power_B,measured_power_C;
	interval 1;
}

object recorder {
	name inv_293_meter_recorder_1;
	parent inv_293_meter;
	file output/inv_293_meter.csv;
	property measured_power_A,measured_power_B,measured_power_C;
	interval 1;
}

object recorder {
	name inv_294_meter_recorder_1;
	parent inv_294_meter;
	file output/inv_294_meter.csv;
	property measured_power_A,measured_power_B,measured_power_C;
	interval 1;
}

object recorder {
	name inv_295_meter_recorder_1;
	parent inv_295_meter;
	file output/inv_295_meter.csv;
	property measured_power_A,measured_power_B,measured_power_C;
	interval 1;
}

object recorder {
	name inv_296_meter_recorder_1;
	parent inv_296_meter;
	file output/inv_296_meter.csv;
	property measured_power_A,measured_power_B,measured_power_C;
	interval 1;
}

object recorder {
	name inv_297_meter_recorder_1;
	parent inv_297_meter;
	file output/inv_297_meter.csv;
	property measured_power_A,measured_power_B,measured_power_C;
	interval 1;
}

object recorder {
	name inv_298_meter_recorder_1;
	parent inv_298_meter;
	file output/inv_298_meter.csv;
	property measured_power_A,measured_power_B,measured_power_C;
	interval 1;
}

object recorder {
	name inv_299_meter_recorder_1;
	parent inv_299_meter;
	file output/inv_299_meter.csv;
	property measured_power_A,measured_power_B,measured_power_C;
	interval 1;
}

object recorder {
	name inv_300_meter_recorder_1;
	parent inv_300_meter;
	file output/inv_300_meter.csv;
	property measured_power_A,measured_power_B,measured_power_C;
	interval 1;
}

object recorder {
	name inv_301_meter_recorder_1;
	parent inv_301_meter;
	file output/inv_301_meter.csv;
	property measured_power_A,measured_power_B,measured_power_C;
	interval 1;
}

object recorder {
	name inv_302_meter_recorder_1;
	parent inv_302_meter;
	file output/inv_302_meter.csv;
	property measured_power_A,measured_power_B,measured_power_C;
	interval 1;
}

object recorder {
	name inv_303_meter_recorder_1;
	parent inv_303_meter;
	file output/inv_303_meter.csv;
	property measured_power_A,measured_power_B,measured_power_C;
	interval 1;
}

object recorder {
	name inv_304_meter_recorder_1;
	parent inv_304_meter;
	file output/inv_304_meter.csv;
	property measured_power_A,measured_power_B,measured_power_C;
	interval 1;
}

object recorder {
	name inv_305_meter_recorder_1;
	parent inv_305_meter;
	file output/inv_305_meter.csv;
	property measured_power_A,measured_power_B,measured_power_C;
	interval 1;
}

object recorder {
	name inv_306_meter_recorder_1;
	parent inv_306_meter;
	file output/inv_306_meter.csv;
	property measured_power_A,measured_power_B,measured_power_C;
	interval 1;
}

object recorder {
	name inv_307_meter_recorder_1;
	parent inv_307_meter;
	file output/inv_307_meter.csv;
	property measured_power_A,measured_power_B,measured_power_C;
	interval 1;
}

object recorder {
	name inv_308_meter_recorder_1;
	parent inv_308_meter;
	file output/inv_308_meter.csv;
	property measured_power_A,measured_power_B,measured_power_C;
	interval 1;
}

object recorder {
	name inv_309_meter_recorder_1;
	parent inv_309_meter;
	file output/inv_309_meter.csv;
	property measured_power_A,measured_power_B,measured_power_C;
	interval 1;
}

object recorder {
	name inv_310_meter_recorder_1;
	parent inv_310_meter;
	file output/inv_310_meter.csv;
	property measured_power_A,measured_power_B,measured_power_C;
	interval 1;
}

object recorder {
	name inv_311_meter_recorder_1;
	parent inv_311_meter;
	file output/inv_311_meter.csv;
	property measured_power_A,measured_power_B,measured_power_C;
	interval 1;
}

object recorder {
	name inv_312_meter_recorder_1;
	parent inv_312_meter;
	file output/inv_312_meter.csv;
	property measured_power_A,measured_power_B,measured_power_C;
	interval 1;
}

object recorder {
	name inv_313_meter_recorder_1;
	parent inv_313_meter;
	file output/inv_313_meter.csv;
	property measured_power_A,measured_power_B,measured_power_C;
	interval 1;
}

object recorder {
	name inv_314_meter_recorder_1;
	parent inv_314_meter;
	file output/inv_314_meter.csv;
	property measured_power_A,measured_power_B,measured_power_C;
	interval 1;
}

object recorder {
	name inv_315_meter_recorder_1;
	parent inv_315_meter;
	file output/inv_315_meter.csv;
	property measured_power_A,measured_power_B,measured_power_C;
	interval 1;
}

object recorder {
	name inv_316_meter_recorder_1;
	parent inv_316_meter;
	file output/inv_316_meter.csv;
	property measured_power_A,measured_power_B,measured_power_C;
	interval 1;
}

object recorder {
	name inv_317_meter_recorder_1;
	parent inv_317_meter;
	file output/inv_317_meter.csv;
	property measured_power_A,measured_power_B,measured_power_C;
	interval 1;
}

object recorder {
	name inv_318_meter_recorder_1;
	parent inv_318_meter;
	file output/inv_318_meter.csv;
	property measured_power_A,measured_power_B,measured_power_C;
	interval 1;
}

object recorder {
	name inv_319_meter_recorder_1;
	parent inv_319_meter;
	file output/inv_319_meter.csv;
	property measured_power_A,measured_power_B,measured_power_C;
	interval 1;
}

object recorder {
	name inv_320_meter_recorder_1;
	parent inv_320_meter;
	file output/inv_320_meter.csv;
	property measured_power_A,measured_power_B,measured_power_C;
	interval 1;
}

object recorder {
	name inv_321_meter_recorder_1;
	parent inv_321_meter;
	file output/inv_321_meter.csv;
	property measured_power_A,measured_power_B,measured_power_C;
	interval 1;
}

object recorder {
	name inv_322_meter_recorder_1;
	parent inv_322_meter;
	file output/inv_322_meter.csv;
	property measured_power_A,measured_power_B,measured_power_C;
	interval 1;
}

object recorder {
	name inv_323_meter_recorder_1;
	parent inv_323_meter;
	file output/inv_323_meter.csv;
	property measured_power_A,measured_power_B,measured_power_C;
	interval 1;
}

object recorder {
	name inv_324_meter_recorder_1;
	parent inv_324_meter;
	file output/inv_324_meter.csv;
	property measured_power_A,measured_power_B,measured_power_C;
	interval 1;
}

object recorder {
	name inv_325_meter_recorder_1;
	parent inv_325_meter;
	file output/inv_325_meter.csv;
	property measured_power_A,measured_power_B,measured_power_C;
	interval 1;
}

object recorder {
	name inv_326_meter_recorder_1;
	parent inv_326_meter;
	file output/inv_326_meter.csv;
	property measured_power_A,measured_power_B,measured_power_C;
	interval 1;
}

object recorder {
	name inv_327_meter_recorder_1;
	parent inv_327_meter;
	file output/inv_327_meter.csv;
	property measured_power_A,measured_power_B,measured_power_C;
	interval 1;
}

object recorder {
	name inv_328_meter_recorder_1;
	parent inv_328_meter;
	file output/inv_328_meter.csv;
	property measured_power_A,measured_power_B,measured_power_C;
	interval 1;
}

object recorder {
	name inv_329_meter_recorder_1;
	parent inv_329_meter;
	file output/inv_329_meter.csv;
	property measured_power_A,measured_power_B,measured_power_C;
	interval 1;
}

object recorder {
	name node_1_recorder_1;
	parent node_1;
	file output/s_in.csv;
	property measured_power.real,measured_power.imag,measured_power_A.real,measured_power_A.imag,measured_power_B.real,measured_power_B.imag,measured_power_C.real,measured_power_C.imag;
	interval 1;
}

object collector {
	name power_loss_collector;
	group class=overhead_line;
	property sum(power_losses.real);
	interval 1;
	file output/power_losses.csv;
}

object collector {
	name reactive_power_loss_collector;
	group class=overhead_line;
	property sum(power_losses.imag);
	interval 1;
	file output/var_losses.csv;
}

object collector {
	name substation_power_collector;
	group class=meter and groupid=0;
	property sum(measured_power.real);
	interval 1;
	file output/sub_power.csv;
}

object voltdump {
	name voltdump_1;
	filename output/output_voltage.csv;
	mode POLAR;
}

object currdump {
	name currdump_1;
	filename output/output_current.csv;
}

object group_recorder {
	name grp_rec_vA_mag;
	group class=meter;
	property voltage_A;
	complex_part MAG;
	file output/grp_rec_vA_mag.csv;
	interval 1;
}

object group_recorder {
	name grp_rec_vB_mag;
	group class=meter;
	property voltage_B;
	complex_part MAG;
	file output/grp_rec_vB_mag.csv;
	interval 1;
}

object group_recorder {
	name grp_rec_vC_mag;
	group class=meter;
	property voltage_C;
	complex_part MAG;
	file output/grp_rec_vC_mag.csv;
	interval 1;
}

object group_recorder {
	name grp_rec_vA_angle;
	group class=meter;
	property voltage_A;
	complex_part ANG_DEG;
	file output/grp_rec_vA_angle.csv;
	interval 1;
}

object group_recorder {
	name grp_rec_vB_angle;
	group class=meter;
	property voltage_B;
	complex_part ANG_DEG;
	file output/grp_rec_vB_angle.csv;
	interval 1;
}

object group_recorder {
	name grp_rec_vC_angle;
	group class=meter;
	property voltage_C;
	complex_part ANG_DEG;
	file output/grp_rec_vC_angle.csv;
	interval 1;
}

object group_recorder {
	name grp_rec_pA;
	group class=overhead_line;
	property power_in_A;
	complex_part REAL;
	file output/grp_rec_pA.csv;
	interval 1;
}

object group_recorder {
	name grp_rec_pB;
	group class=overhead_line;
	property power_in_B;
	complex_part REAL;
	file output/grp_rec_pB.csv;
	interval 1;
}

object group_recorder {
	name grp_rec_pC;
	group class=overhead_line;
	property power_in_C;
	complex_part REAL;
	file output/grp_rec_pC.csv;
	interval 1;
}

object group_recorder {
	name grp_rec_qA;
	group class=overhead_line;
	property power_in_A;
	complex_part IMAG;
	file output/grp_rec_qA.csv;
	interval 1;
}

object group_recorder {
	name grp_rec_qB;
	group class=overhead_line;
	property power_in_B;
	complex_part IMAG;
	file output/grp_rec_qB.csv;
	interval 1;
}

object group_recorder {
	name grp_rec_qC;
	group class=overhead_line;
	property power_in_C;
	complex_part IMAG;
	file output/grp_rec_qC.csv;
	interval 1;
}

object impedance_dump {
	name impedance_dump_1;
	filename output/impedance.xml;
}

